
Version,
  24.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Neighbor azimuth 0 distance 15.0,       !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.1731870380679, 20.7451870380679, 0, !- X,Y,Z Vertex 1 {m}
  -16.1731870380679, 20.7451870380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, 20.7451870380679, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, 20.7451870380679, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Neighbor azimuth 180 distance 15.0,     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.1731870380679, -20.7451870380679, 0, !- X,Y,Z Vertex 1 {m}
  16.1731870380679, -20.7451870380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  -16.1731870380679, -20.7451870380679, 2.4384, !- X,Y,Z Vertex 3 {m}
  -16.1731870380679, -20.7451870380679, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  air source heat pump airloop ret air zone, !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  air source heat pump airloop ret air space, !- Name
  air source heat pump airloop ret air zone, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Plenum Space Type;                      !- Space Type

SpaceList,
  Plenum Space Type,                      !- Name
  air source heat pump airloop ret air space; !- Space Name 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  air source heat pump airloop ret air zone, !- Zone Name
  air source heat pump airloop ret air space, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 1,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  air source heat pump airloop ret air zone, !- Zone Name
  air source heat pump airloop ret air space, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 2,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  air source heat pump airloop ret air zone, !- Zone Name
  air source heat pump airloop ret air space, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 3,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  air source heat pump airloop ret air zone, !- Zone Name
  air source heat pump airloop ret air space, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 4,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  air source heat pump airloop ret air zone, !- Zone Name
  air source heat pump airloop ret air space, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 5,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  air source heat pump airloop ret air zone, !- Zone Name
  air source heat pump airloop ret air space, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface 6,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  air source heat pump airloop_0 RetCondToRP, !- Name
  None,                                   !- Fuel Type
  air source heat pump airloop ret air space, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OtherEquipment,
  air source heat pump airloop_0 RetLatLkToRP, !- Name
  None,                                   !- Fuel Type
  air source heat pump airloop ret air space, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 RetSensLkToRP, !- Name
  None,                                   !- Fuel Type
  air source heat pump airloop ret air space, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

Zone,
  attic - unvented,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  147.677783132844,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic - unvented 1,                     !- Name
  attic - unvented,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  147.677783132844,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Roof1,                                  !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - unvented,                       !- Zone Name
  attic - unvented 1,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1731870380679, 6.78257653778626, 2.4384, !- X,Y,Z Vertex 1 {m}
  -7.77396966652668, 6.78257653778626, 6.63800868577062, !- X,Y,Z Vertex 2 {m}
  -7.77396966652668, 16.1731870380679, 6.63800868577062, !- X,Y,Z Vertex 3 {m}
  -16.1731870380679, 16.1731870380679, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof2,                                  !- Name
  Roof,                                   !- Surface Type
  Roof2 construction,                     !- Construction Name
  attic - unvented,                       !- Zone Name
  attic - unvented 1,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1731870380679, -6.78257653778626, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.77396966652668, -6.78257653778626, 6.63800868577062, !- X,Y,Z Vertex 2 {m}
  7.77396966652668, -16.1731870380679, 6.63800868577062, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, -16.1731870380679, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  Floor1 construction Reversed,           !- Construction Name
  attic - unvented,                       !- Zone Name
  attic - unvented 1,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Floor1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27991564274553, -6.27991564274553, 2.4384, !- X,Y,Z Vertex 1 {m}
  -6.27991564274553, 6.27991564274553, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.27991564274553, 6.27991564274553, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.27991564274553, -6.27991564274553, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  Wall5 construction,                     !- Construction Name
  attic - unvented,                       !- Zone Name
  attic - unvented 1,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.911750428598752, 16.1731870380679, 0, !- X,Y,Z Vertex 1 {m}
  -0.911750428598752, 16.1731870380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  3.58023957140125, 16.1731870380679, 2.4384, !- X,Y,Z Vertex 3 {m}
  3.58023957140125, 16.1731870380679, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  Wall6 construction,                     !- Construction Name
  attic - unvented,                       !- Zone Name
  attic - unvented 1,                     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.911750428598752, -16.1731870380679, 0, !- X,Y,Z Vertex 1 {m}
  0.911750428598752, -16.1731870380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  -3.58023957140125, -16.1731870380679, 2.4384, !- X,Y,Z Vertex 3 {m}
  -3.58023957140125, -16.1731870380679, 0; !- X,Y,Z Vertex 4 {m}

OtherEquipment,
  air source heat pump airloop_0 RetCondToDZ, !- Name
  None,                                   !- Fuel Type
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 SupCondToDZ, !- Name
  None,                                   !- Fuel Type
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 SupLatLkToDZ, !- Name
  None,                                   !- Fuel Type
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 SupSensLkToDZ, !- Name
  None,                                   !- Fuel Type
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,        !- Name
  Electricity,                            !- Fuel Type
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;        !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  attic_unvented 1 duct leakage imbalance infil flow, !- Name
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  infil attic - unvented 1,               !- Name
  attic - unvented 1,                     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  0.1,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneMixing,
  air source heat pump airloop_0 ZoneMixCondToDZ mix, !- Name
  attic - unvented,                       !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneMixing,
  whole house fan mix,                    !- Name
  attic - unvented,                       !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Zone,
  conditioned space,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  384.656044105728,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  384.656044105728,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Shading:Zone:Detailed,
  Window1 overhangs,                      !- Name
  surface Window1,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.1731870380679, 1.28956719041784, 1.46304, !- X,Y,Z Vertex 1 {m}
  -16.1731870380679, 6.15834613778626, 1.46304, !- X,Y,Z Vertex 2 {m}
  -16.7827870380679, 6.15834613778626, 1.46304, !- X,Y,Z Vertex 3 {m}
  -16.7827870380679, 1.28956719041784, 1.46304; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window2 overhangs,                      !- Name
  surface Window2,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.3707203714013, 16.1731870380679, 1.40208, !- X,Y,Z Vertex 1 {m}
  16.4779870380679, 16.1731870380679, 1.40208, !- X,Y,Z Vertex 2 {m}
  16.4779870380679, 16.7827870380679, 1.40208, !- X,Y,Z Vertex 3 {m}
  13.3707203714013, 16.7827870380679, 1.40208; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window3 overhangs,                      !- Name
  surface Window3,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.1731870380679, 0.553406238067916, 1.46304, !- X,Y,Z Vertex 1 {m}
  16.1731870380679, -4.3153727093005, 1.46304, !- X,Y,Z Vertex 2 {m}
  16.7827870380679, -4.3153727093005, 1.46304, !- X,Y,Z Vertex 3 {m}
  16.7827870380679, 0.553406238067916, 1.46304; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window4 overhangs,                      !- Name
  surface Window4,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.3707203714013, -16.1731870380679, 1.40208, !- X,Y,Z Vertex 1 {m}
  -16.4779870380679, -16.1731870380679, 1.40208, !- X,Y,Z Vertex 2 {m}
  -16.4779870380679, -16.7827870380679, 1.40208, !- X,Y,Z Vertex 3 {m}
  -13.3707203714013, -16.7827870380679, 1.40208; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1,                                 !- Name
  Ceiling,                                !- Surface Type
  Floor1 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.27991564274553, -6.27991564274553, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.27991564274553, 6.27991564274553, 2.4384, !- X,Y,Z Vertex 2 {m}
  -6.27991564274553, 6.27991564274553, 2.4384, !- X,Y,Z Vertex 3 {m}
  -6.27991564274553, -6.27991564274553, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  Slab1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.42592255286254, -4.68047744713746, 0, !- X,Y,Z Vertex 1 {m}
  -8.42592255286254, 4.68047744713746, 0, !- X,Y,Z Vertex 2 {m}
  8.42592255286254, 4.68047744713746, 0,  !- X,Y,Z Vertex 3 {m}
  8.42592255286254, -4.68047744713746, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Slab1,                                  !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  52.4256,                                !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1731870380679, -4.93875526503255, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  16.1731870380679, -4.93875526503255, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, -5.85439398205421, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, -5.85439398205421, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door1,                                  !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Door1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1731870380679, -4.9396031093005, 0,  !- X,Y,Z Vertex 1 {m}
  16.1731870380679, -4.9396031093005, 2.033016, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, -5.85354613778626, 2.033016, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, -5.85354613778626, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1731870380679, 1.59390579464023, -0.000461395777612339, !- X,Y,Z Vertex 1 {m}
  -16.1731870380679, 1.59390579464023, 1.15870139577761, !- X,Y,Z Vertex 2 {m}
  -16.1731870380679, 5.85400753356387, 1.15870139577761, !- X,Y,Z Vertex 3 {m}
  -16.1731870380679, 5.85400753356387, -0.000461395777612339; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Window1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.1731870380679, 1.59436719041784, 0, !- X,Y,Z Vertex 1 {m}
  -16.1731870380679, 1.59436719041784, 1.15824, !- X,Y,Z Vertex 2 {m}
  -16.1731870380679, 5.85354613778626, 1.15824, !- X,Y,Z Vertex 3 {m}
  -16.1731870380679, 5.85354613778626, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window1,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Mar26, !- Name
  trans schedule winter=0.85 summer=0.7 day, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Mar27-Apr2, !- Name
  trans schedule winter=0.85 summer=0.7 day, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Apr3-Oct29, !- Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct30-Nov5, !- Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Nov6-Dec31, !- Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  trans schedule winter=0.85 summer=0.7,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  trans schedule winter=0.85 summer=0.7 Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  trans schedule winter=0.85 summer=0.7 Week Rule - Apr3-Oct29, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  29,                                     !- End Day 3
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct30-Nov5, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  30,                                     !- Start Day 4
  11,                                     !- End Month 4
  5,                                      !- End Day 4
  trans schedule winter=0.85 summer=0.7 Week Rule - Nov6-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6748252196341, 16.1731870380679, -0.000695151767121649, !- X,Y,Z Vertex 1 {m}
  13.6748252196341, 16.1731870380679, 1.09797515176712, !- X,Y,Z Vertex 2 {m}
  16.173882189835, 16.1731870380679, 1.09797515176712, !- X,Y,Z Vertex 3 {m}
  16.173882189835, 16.1731870380679, -0.000695151767121649; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Window2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6755203714013, 16.1731870380679, 0,  !- X,Y,Z Vertex 1 {m}
  13.6755203714013, 16.1731870380679, 1.09728, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, 16.1731870380679, 1.09728, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, 16.1731870380679, 0;  !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window2,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1731870380679, 0.249067633845526, -0.000461395777612339, !- X,Y,Z Vertex 1 {m}
  16.1731870380679, 0.249067633845526, 1.15870139577761, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, -4.01103410507811, 1.15870139577761, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, -4.01103410507811, -0.000461395777612339; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Window3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1731870380679, 0.248606238067916, 0, !- X,Y,Z Vertex 1 {m}
  16.1731870380679, 0.248606238067916, 1.15824, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, -4.0105727093005, 1.15824, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, -4.0105727093005, 0;  !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window3,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6748252196341, -16.1731870380679, -0.000695151767121649, !- X,Y,Z Vertex 1 {m}
  -13.6748252196341, -16.1731870380679, 1.09797515176712, !- X,Y,Z Vertex 2 {m}
  -16.173882189835, -16.1731870380679, 1.09797515176712, !- X,Y,Z Vertex 3 {m}
  -16.173882189835, -16.1731870380679, -0.000695151767121649; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window4,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface Window4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6755203714013, -16.1731870380679, 0, !- X,Y,Z Vertex 1 {m}
  -13.6755203714013, -16.1731870380679, 1.09728, !- X,Y,Z Vertex 2 {m}
  -16.1731870380679, -16.1731870380679, 1.09728, !- X,Y,Z Vertex 3 {m}
  -16.1731870380679, -16.1731870380679, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window4,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1731870380679, -14.1631832095822, 0, !- X,Y,Z Vertex 1 {m}
  -16.1731870380679, -14.1631832095822, 2.4384, !- X,Y,Z Vertex 2 {m}
  -16.1731870380679, 0.66533679041784, 2.4384, !- X,Y,Z Vertex 3 {m}
  -16.1731870380679, 0.66533679041784, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.50926997140125, 16.1731870380679, 0,  !- X,Y,Z Vertex 1 {m}
  4.50926997140125, 16.1731870380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.7464899714012, 16.1731870380679, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.7464899714012, 16.1731870380679, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1731870380679, 15.2441566380679, 0,  !- X,Y,Z Vertex 1 {m}
  16.1731870380679, 15.2441566380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  16.1731870380679, 1.17763663806792, 2.4384, !- X,Y,Z Vertex 3 {m}
  16.1731870380679, 1.17763663806792, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  Wall4 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.50926997140125, -16.1731870380679, 0, !- X,Y,Z Vertex 1 {m}
  -4.50926997140125, -16.1731870380679, 2.4384, !- X,Y,Z Vertex 2 {m}
  -12.7464899714012, -16.1731870380679, 2.4384, !- X,Y,Z Vertex 3 {m}
  -12.7464899714012, -16.1731870380679, 0; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass conditioned space 1,     !- Name
  furniture construction conditioned space 1, !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  63.099744768;                           !- Surface Area {m2}

InternalMass,
  partition wall mass,                    !- Name
  PartitionWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  157.74936192;                           !- Surface Area {m2}

Lights,
  interior lighting,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  336.465838956574,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

Schedule:File,
  lighting_interior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

People,
  occupants,                              !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

Schedule:File,
  occupants,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

ElectricEquipment,
  ceiling fan,                            !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23.3356863850797,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  ceiling fan;                            !- End-Use Subcategory

Schedule:File,
  ceiling_fan,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  clothes dryer,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4587.61261152502,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

Schedule:File,
  clothes_dryer,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  clothes washer,                         !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes_washer,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  462.961001593612,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

Schedule:File,
  clothes_washer,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  cooking range,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2211.11085508883,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

Schedule:File,
  cooking_range,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  freezer,                                !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  freezer schedule,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9573463212955,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  freezer;                                !- End-Use Subcategory

Schedule:Day:Interval,
  freezer schedule day,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854015,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854015,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.71786496350365,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  freezer schedule day 1,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.60948905109489,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.594251824817518,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.579014598540146,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.563777372262774,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.548540145985401,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.579014598540146,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.60948905109489,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.624726277372263,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.60948905109489,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.639963503649635,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.624726277372263,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.670437956204379,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.731386861313868,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.761861313868613,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.731386861313868,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.716149635036496,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.700912408759124,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.670437956204379,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.624726277372263;                      !- Value Until Time 19

Schedule:Week:Daily,
  freezer schedule Week Rule - Jan1-Jan29, !- Name
  freezer schedule day,                   !- Sunday Schedule:Day Name
  freezer schedule day,                   !- Monday Schedule:Day Name
  freezer schedule day,                   !- Tuesday Schedule:Day Name
  freezer schedule day,                   !- Wednesday Schedule:Day Name
  freezer schedule day,                   !- Thursday Schedule:Day Name
  freezer schedule day,                   !- Friday Schedule:Day Name
  freezer schedule day,                   !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - Jan30-Feb5, !- Name
  freezer schedule day,                   !- Sunday Schedule:Day Name
  freezer schedule day,                   !- Monday Schedule:Day Name
  freezer schedule day 1,                 !- Tuesday Schedule:Day Name
  freezer schedule day 1,                 !- Wednesday Schedule:Day Name
  freezer schedule day 1,                 !- Thursday Schedule:Day Name
  freezer schedule day 1,                 !- Friday Schedule:Day Name
  freezer schedule day 1,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  freezer schedule day 2,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116789,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116789,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Week:Daily,
  freezer schedule Week Rule - Feb6-Feb26, !- Name
  freezer schedule day 1,                 !- Sunday Schedule:Day Name
  freezer schedule day 1,                 !- Monday Schedule:Day Name
  freezer schedule day 1,                 !- Tuesday Schedule:Day Name
  freezer schedule day 1,                 !- Wednesday Schedule:Day Name
  freezer schedule day 1,                 !- Thursday Schedule:Day Name
  freezer schedule day 1,                 !- Friday Schedule:Day Name
  freezer schedule day 1,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - Feb27-Mar5, !- Name
  freezer schedule day 1,                 !- Sunday Schedule:Day Name
  freezer schedule day 1,                 !- Monday Schedule:Day Name
  freezer schedule day 2,                 !- Tuesday Schedule:Day Name
  freezer schedule day 2,                 !- Wednesday Schedule:Day Name
  freezer schedule day 2,                 !- Thursday Schedule:Day Name
  freezer schedule day 2,                 !- Friday Schedule:Day Name
  freezer schedule day 2,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  freezer schedule day 3,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Week:Daily,
  freezer schedule Week Rule - Mar6-May28, !- Name
  freezer schedule day 2,                 !- Sunday Schedule:Day Name
  freezer schedule day 2,                 !- Monday Schedule:Day Name
  freezer schedule day 2,                 !- Tuesday Schedule:Day Name
  freezer schedule day 2,                 !- Wednesday Schedule:Day Name
  freezer schedule day 2,                 !- Thursday Schedule:Day Name
  freezer schedule day 2,                 !- Friday Schedule:Day Name
  freezer schedule day 2,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - May29-Jun4, !- Name
  freezer schedule day 2,                 !- Sunday Schedule:Day Name
  freezer schedule day 2,                 !- Monday Schedule:Day Name
  freezer schedule day 2,                 !- Tuesday Schedule:Day Name
  freezer schedule day 3,                 !- Wednesday Schedule:Day Name
  freezer schedule day 3,                 !- Thursday Schedule:Day Name
  freezer schedule day 3,                 !- Friday Schedule:Day Name
  freezer schedule day 3,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  freezer schedule day 4,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.67956204379562,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.66257299270073,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.645583941605839,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.628594890510949,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.611605839416058,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.645583941605839,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.67956204379562,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.696551094890511,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.67956204379562,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.713540145985401,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.696551094890511,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.747518248175182,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.815474452554744,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.849452554744526,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.815474452554744,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.798485401459854,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.781496350364963,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.747518248175182,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.696551094890511;                      !- Value Until Time 19

Schedule:Week:Daily,
  freezer schedule Week Rule - Jun5-Sep24, !- Name
  freezer schedule day 3,                 !- Sunday Schedule:Day Name
  freezer schedule day 3,                 !- Monday Schedule:Day Name
  freezer schedule day 3,                 !- Tuesday Schedule:Day Name
  freezer schedule day 3,                 !- Wednesday Schedule:Day Name
  freezer schedule day 3,                 !- Thursday Schedule:Day Name
  freezer schedule day 3,                 !- Friday Schedule:Day Name
  freezer schedule day 3,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - Sep25-Oct1, !- Name
  freezer schedule day 3,                 !- Sunday Schedule:Day Name
  freezer schedule day 3,                 !- Monday Schedule:Day Name
  freezer schedule day 3,                 !- Tuesday Schedule:Day Name
  freezer schedule day 3,                 !- Wednesday Schedule:Day Name
  freezer schedule day 3,                 !- Thursday Schedule:Day Name
  freezer schedule day 3,                 !- Friday Schedule:Day Name
  freezer schedule day 4,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  freezer schedule day 5,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.675182481751825,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.658302919708029,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.641423357664234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.624543795620438,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.607664233576642,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.641423357664234,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.675182481751825,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.69206204379562,                       !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.675182481751825,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.708941605839416,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.69206204379562,                       !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.742700729927007,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.81021897810219,                       !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.843978102189781,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.81021897810219,                       !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.793339416058394,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.776459854014598,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.742700729927007,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.69206204379562;                       !- Value Until Time 19

Schedule:Week:Daily,
  freezer schedule Week Rule - Oct2-Oct29, !- Name
  freezer schedule day 4,                 !- Sunday Schedule:Day Name
  freezer schedule day 4,                 !- Monday Schedule:Day Name
  freezer schedule day 4,                 !- Tuesday Schedule:Day Name
  freezer schedule day 4,                 !- Wednesday Schedule:Day Name
  freezer schedule day 4,                 !- Thursday Schedule:Day Name
  freezer schedule day 4,                 !- Friday Schedule:Day Name
  freezer schedule day 4,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - Oct30-Nov5, !- Name
  freezer schedule day 4,                 !- Sunday Schedule:Day Name
  freezer schedule day 4,                 !- Monday Schedule:Day Name
  freezer schedule day 5,                 !- Tuesday Schedule:Day Name
  freezer schedule day 5,                 !- Wednesday Schedule:Day Name
  freezer schedule day 5,                 !- Thursday Schedule:Day Name
  freezer schedule day 5,                 !- Friday Schedule:Day Name
  freezer schedule day 5,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  freezer schedule day 6,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854015,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854015,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.71786496350365,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Week:Daily,
  freezer schedule Week Rule - Nov6-Nov26, !- Name
  freezer schedule day 5,                 !- Sunday Schedule:Day Name
  freezer schedule day 5,                 !- Monday Schedule:Day Name
  freezer schedule day 5,                 !- Tuesday Schedule:Day Name
  freezer schedule day 5,                 !- Wednesday Schedule:Day Name
  freezer schedule day 5,                 !- Thursday Schedule:Day Name
  freezer schedule day 5,                 !- Friday Schedule:Day Name
  freezer schedule day 5,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - Nov27-Dec3, !- Name
  freezer schedule day 5,                 !- Sunday Schedule:Day Name
  freezer schedule day 5,                 !- Monday Schedule:Day Name
  freezer schedule day 5,                 !- Tuesday Schedule:Day Name
  freezer schedule day 5,                 !- Wednesday Schedule:Day Name
  freezer schedule day 6,                 !- Thursday Schedule:Day Name
  freezer schedule day 6,                 !- Friday Schedule:Day Name
  freezer schedule day 6,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  freezer schedule Week Rule - Dec4-Dec31, !- Name
  freezer schedule day 6,                 !- Sunday Schedule:Day Name
  freezer schedule day 6,                 !- Monday Schedule:Day Name
  freezer schedule day 6,                 !- Tuesday Schedule:Day Name
  freezer schedule day 6,                 !- Wednesday Schedule:Day Name
  freezer schedule day 6,                 !- Thursday Schedule:Day Name
  freezer schedule day 6,                 !- Friday Schedule:Day Name
  freezer schedule day 6,                 !- Saturday Schedule:Day Name
  freezer schedule default day,           !- Holiday Schedule:Day Name
  freezer schedule default day,           !- SummerDesignDay Schedule:Day Name
  freezer schedule default day,           !- WinterDesignDay Schedule:Day Name
  freezer schedule default day,           !- CustomDay1 Schedule:Day Name
  freezer schedule default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  freezer schedule,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  freezer schedule Week Rule - Jan1-Jan29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  29,                                     !- End Day 1
  freezer schedule Week Rule - Jan30-Feb5, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  30,                                     !- Start Day 2
  2,                                      !- End Month 2
  5,                                      !- End Day 2
  freezer schedule Week Rule - Feb6-Feb26, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  6,                                      !- Start Day 3
  2,                                      !- End Month 3
  26,                                     !- End Day 3
  freezer schedule Week Rule - Feb27-Mar5, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  27,                                     !- Start Day 4
  3,                                      !- End Month 4
  5,                                      !- End Day 4
  freezer schedule Week Rule - Mar6-May28, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  6,                                      !- Start Day 5
  5,                                      !- End Month 5
  28,                                     !- End Day 5
  freezer schedule Week Rule - May29-Jun4, !- Schedule:Week Name 6
  5,                                      !- Start Month 6
  29,                                     !- Start Day 6
  6,                                      !- End Month 6
  4,                                      !- End Day 6
  freezer schedule Week Rule - Jun5-Sep24, !- Schedule:Week Name 7
  6,                                      !- Start Month 7
  5,                                      !- Start Day 7
  9,                                      !- End Month 7
  24,                                     !- End Day 7
  freezer schedule Week Rule - Sep25-Oct1, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  25,                                     !- Start Day 8
  10,                                     !- End Month 8
  1,                                      !- End Day 8
  freezer schedule Week Rule - Oct2-Oct29, !- Schedule:Week Name 9
  10,                                     !- Start Month 9
  2,                                      !- Start Day 9
  10,                                     !- End Month 9
  29,                                     !- End Day 9
  freezer schedule Week Rule - Oct30-Nov5, !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  30,                                     !- Start Day 10
  11,                                     !- End Month 10
  5,                                      !- End Day 10
  freezer schedule Week Rule - Nov6-Nov26, !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  6,                                      !- Start Day 11
  11,                                     !- End Month 11
  26,                                     !- End Day 11
  freezer schedule Week Rule - Nov27-Dec3, !- Schedule:Week Name 12
  11,                                     !- Start Month 12
  27,                                     !- Start Day 12
  12,                                     !- End Month 12
  3,                                      !- End Day 12
  freezer schedule Week Rule - Dec4-Dec31, !- Schedule:Week Name 13
  12,                                     !- Start Month 13
  4,                                      !- Start Day 13
  12,                                     !- End Month 13
  31;                                     !- End Day 13

Schedule:Day:Interval,
  freezer schedule default day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  fridge,                                 !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41.5353881278539,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Constant,
  fridge schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ElectricEquipment,
  mech vent bath fan 0,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent bath fan 0 schedule,          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent bath fan 0 schedule day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent bath fan 0 schedule day,      !- Sunday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Monday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Tuesday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Wednesday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Thursday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Friday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Saturday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent bath fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent bath fan 0 schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent bath fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  mech vent house fan,                    !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan cfis schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent range fan 0,                  !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent range fan 0 schedule,         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent range fan 0 schedule day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  mech vent range fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent range fan 0 schedule day,     !- Sunday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Monday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Tuesday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Wednesday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Thursday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Friday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Saturday Schedule:Day Name
  mech vent range fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent range fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent range fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent range fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent range fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent range fan 0 schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent range fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent range fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  misc plug loads,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  plug_loads_other,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  187.48295140026,                        !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

Schedule:File,
  plug_loads_other,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  misc tv,                                !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  plug_loads_tv,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  349.903309138178,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  misc tv;                                !- End-Use Subcategory

Schedule:File,
  plug_loads_tv,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  whole house fan,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 SupCondToLv, !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 SupLatLkToCond, !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  air source heat pump airloop_0 SupSensLkToCond, !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  duct load;                              !- End-Use Subcategory

OtherEquipment,
  clothes dryer 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  cooking range 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  general water use latent,               !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  44.1265827122113,                       !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use latent;               !- End-Use Subcategory

Schedule:Day:Interval,
  general water use schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.315068493150685,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.287671232876712,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.342465753424658,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.36986301369863,                       !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.520547945205479,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.602739726027397,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.534246575342466,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.506849315068493,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.465753424657534,                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.479452054794521,                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.534246575342466,                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.589041095890411,                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.698630136986301,                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.876712328767123,                      !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.89041095890411,                       !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.986301369863014,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.863013698630137,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.616438356164384,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.465753424657534;                      !- Value Until Time 20

Schedule:Week:Daily,
  general water use schedule Week Rule - Jan1-Dec31, !- Name
  general water use schedule day,         !- Sunday Schedule:Day Name
  general water use schedule day,         !- Monday Schedule:Day Name
  general water use schedule day,         !- Tuesday Schedule:Day Name
  general water use schedule day,         !- Wednesday Schedule:Day Name
  general water use schedule day,         !- Thursday Schedule:Day Name
  general water use schedule day,         !- Friday Schedule:Day Name
  general water use schedule day,         !- Saturday Schedule:Day Name
  general water use schedule default day, !- Holiday Schedule:Day Name
  general water use schedule default day, !- SummerDesignDay Schedule:Day Name
  general water use schedule default day, !- WinterDesignDay Schedule:Day Name
  general water use schedule default day, !- CustomDay1 Schedule:Day Name
  general water use schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  general water use schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  general water use schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  general water use schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

OtherEquipment,
  general water use sensible,             !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -43.4886080223962,                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use sensible;             !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load,        !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load,      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneMixing,
  air source heat pump airloop_0 ZoneMixDZToCond mix, !- Name
  conditioned space,                      !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  attic - unvented;                       !- Source Zone or Space Name

ZoneControl:Thermostat,
  conditioned space Thermostat,           !- Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  conditioned space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint, !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333333;                       !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint day,                   !- Sunday Schedule:Day Name
  heating setpoint day,                   !- Monday Schedule:Day Name
  heating setpoint day,                   !- Tuesday Schedule:Day Name
  heating setpoint day,                   !- Wednesday Schedule:Day Name
  heating setpoint day,                   !- Thursday Schedule:Day Name
  heating setpoint day,                   !- Friday Schedule:Day Name
  heating setpoint day,                   !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  heating setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31, !- Name
  cooling setpoint day,                   !- Sunday Schedule:Day Name
  cooling setpoint day,                   !- Monday Schedule:Day Name
  cooling setpoint day,                   !- Tuesday Schedule:Day Name
  cooling setpoint day,                   !- Wednesday Schedule:Day Name
  cooling setpoint day,                   !- Thursday Schedule:Day Name
  cooling setpoint day,                   !- Friday Schedule:Day Name
  cooling setpoint day,                   !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooling setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  conditioned space,                      !- Zone Name
  conditioned space Equipment List,       !- Zone Conditioning Equipment List Name
  conditioned space Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  conditioned space Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  conditioned space Inlet Node List,      !- Name
  Node 7;                                 !- Node Name 1

NodeList,
  conditioned space Return Node List,     !- Name
  Node 8;                                 !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  air source heat pump terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 9,                                 !- Air Inlet Node Name
  Node 7,                                 !- Air Outlet Node Name
  1.1307860739072;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU air source heat pump terminal,      !- Name
  Node 7,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  air source heat pump terminal;          !- Air Terminal Name

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU air source heat pump terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule;           !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2022,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2022,                                   !- End Year
  Saturday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  brick veneer,                           !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.793375,                               !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.169333333333333,                      !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0824711051224233,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.558291896901916,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.447971345521395,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding,                            !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 1,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Door,                                   !- Name
  door material;                          !- Layer 1

Construction,
  Floor1 construction,                    !- Name
  ceiling loosefill ins,                  !- Layer 1
  ceiling stud and cavity,                !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  Floor1 construction Reversed,           !- Name
  gypsum board,                           !- Layer 1
  ceiling stud and cavity,                !- Layer 2
  ceiling loosefill ins;                  !- Layer 3

Construction,
  furniture construction conditioned space 1, !- Name
  furniture material conditioned space 1; !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  gypsum board,                           !- Layer 1
  wall stud and cavity 3,                 !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  Roof1 construction,                     !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.5 in.;                  !- Layer 3

Construction,
  Roof2 construction,                     !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.5 in.;                  !- Layer 3

Construction,
  Slab1 construction,                     !- Name
  concrete 4.0 in.,                       !- Layer 1
  floor covering;                         !- Layer 2

Construction,
  Wall1 construction,                     !- Name
  brick veneer,                           !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall2 construction,                     !- Name
  brick veneer,                           !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall3 construction,                     !- Name
  brick veneer,                           !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall4 construction,                     !- Name
  brick veneer,                           !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall5 construction,                     !- Name
  brick veneer,                           !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity 1;                 !- Layer 3

Construction,
  Wall6 construction,                     !- Name
  brick veneer,                           !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity 1;                 !- Layer 3

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial;                         !- Layer 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  air source heat pump auto fan schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  mixed water temperature schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  water heater setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  cooling season schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.566666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.524166666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.495833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.5525,                                 !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.623333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.580833333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.439166666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.354166666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.354166666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.396666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.425,                                  !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.495833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.623333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.793333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.906666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.963333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.991666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.920833333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.793333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.665833333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.528571428571429,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.488928571428571,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.4625,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.515357142857143,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.581428571428571,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.541785714285714,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.409642857142857,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.330357142857143,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.317142857142857,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.330357142857143,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.37,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.396428571428571,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.4625,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.581428571428571,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.74,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.845714285714286,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.898571428571429,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.925,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.858928571428571,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.74,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.621071428571429;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.552380952380952,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.510952380952381,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.483333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.538571428571428,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.607619047619048,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.566190476190476,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.428095238095238,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.345238095238095,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.331428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.345238095238095,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.386666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.414285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.483333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.607619047619048,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.773333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.883809523809524,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.939047619047619,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.966666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.897619047619048,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.773333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.649047619047619;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.571428571428571,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.528571428571428,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.557142857142857,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.628571428571428,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.585714285714286,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.442857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.357142857142857,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.342857142857143,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.357142857142857,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.428571428571428,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.628571428571428,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.914285714285714,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.971428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.928571428571428,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.671428571428571;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.485714285714286,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.449285714285714,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.425,                                  !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.473571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.534285714285714,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.497857142857143,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.376428571428571,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.303571428571429,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.291428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.303571428571429,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.364285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.425,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.534285714285714,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.777142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.825714285714286,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.789285714285714,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.68,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.570714285714286;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.442857142857143,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.409642857142857,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.3875,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.431785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.487142857142857,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.453928571428571,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.343214285714286,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.276785714285714,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.265714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.276785714285714,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.332142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.3875,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.487142857142857,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.62,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.708571428571429,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.752857142857143,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.775,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.719642857142857,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.62,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.520357142857143;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.37,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.39,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.44,                                   !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.56,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.64,                                   !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.68,                                   !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.65,                                   !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.56,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.47;                                   !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.380952380952381,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.371428571428571,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.39047619047619,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.295238095238095,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.238095238095238,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.238095238095238,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.266666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.285714285714286,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.333333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.419047619047619,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.533333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.609523809523809,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.647619047619048,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.619047619047619,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.533333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.447619047619048;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.39047619047619,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.361190476190476,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.341666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.380714285714286,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.429523809523809,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.400238095238095,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.302619047619048,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.244047619047619,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.234285714285714,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.244047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.273333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.292857142857143,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.429523809523809,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.546666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.624761904761905,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.663809523809524,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.683333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.634523809523809,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.546666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.458809523809524;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.419047619047619,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.387619047619048,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.366666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.408571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.460952380952381,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.42952380952381,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.324761904761905,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261904761904762,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.251428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.261904761904762,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.293333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.314285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.366666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.460952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.586666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.67047619047619,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.712380952380952,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.733333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.680952380952381,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.586666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.492380952380952;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.466666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.431666666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.408333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.455,                                  !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.513333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.478333333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.361666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.291666666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.291666666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.326666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.408333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.513333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.653333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.746666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.793333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.816666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.758333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.653333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.548333333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.50952380952381,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.471309523809524,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.445833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.496785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.56047619047619,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.522261904761905,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.394880952380952,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.318452380952381,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.305714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.318452380952381,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.356666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.382142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.445833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.56047619047619,                       !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.713333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.815238095238095,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.866190476190476,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.891666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.82797619047619,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.713333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.598690476190476;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule day,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day 2,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day 2,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-Mar26, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day,            !- Friday Schedule:Day Name
  cooling season schedule day,            !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Mar27-Apr2, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Apr3-Oct29, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 1,          !- Tuesday Schedule:Day Name
  cooling season schedule day 1,          !- Wednesday Schedule:Day Name
  cooling season schedule day 1,          !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Oct30-Nov5, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Nov6-Dec31, !- Name
  cooling season schedule day 2,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling season schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling season schedule Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling season schedule Week Rule - Apr3-Oct29, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  29,                                     !- End Day 3
  cooling season schedule Week Rule - Oct30-Nov5, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  30,                                     !- Start Day 4
  11,                                     !- End Month 4
  5,                                      !- End Day 4
  cooling season schedule Week Rule - Nov6-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan1-Jan29, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day,         !- Tuesday Schedule:Day Name
  exterior lighting schedule day,         !- Wednesday Schedule:Day Name
  exterior lighting schedule day,         !- Thursday Schedule:Day Name
  exterior lighting schedule day,         !- Friday Schedule:Day Name
  exterior lighting schedule day,         !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan30-Feb5, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb6-Feb26, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb27-Mar5, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar6-Mar26, !- Name
  exterior lighting schedule day 2,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 2,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar27-Apr2, !- Name
  exterior lighting schedule day 2,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 2,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 3,       !- Friday Schedule:Day Name
  exterior lighting schedule day 3,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr3-Apr30, !- Name
  exterior lighting schedule day 3,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 3,       !- Monday Schedule:Day Name
  exterior lighting schedule day 3,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 3,       !- Friday Schedule:Day Name
  exterior lighting schedule day 3,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May1-May28, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 4,       !- Friday Schedule:Day Name
  exterior lighting schedule day 4,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May29-Jun4, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun5-Jun25, !- Name
  exterior lighting schedule day 5,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 5,       !- Monday Schedule:Day Name
  exterior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun26-Jul2, !- Name
  exterior lighting schedule day 5,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 5,       !- Monday Schedule:Day Name
  exterior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 6,       !- Friday Schedule:Day Name
  exterior lighting schedule day 6,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul3-Jul30, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 6,       !- Monday Schedule:Day Name
  exterior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 6,       !- Friday Schedule:Day Name
  exterior lighting schedule day 6,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul31-Aug6, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug7-Aug27, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug28-Sep3, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep4-Sep24, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 8,       !- Monday Schedule:Day Name
  exterior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep25-Oct1, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 8,       !- Monday Schedule:Day Name
  exterior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct2-Oct29, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 9,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct30-Nov5, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov6-Nov26, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov27-Dec3, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 11,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Dec4-Dec31, !- Name
  exterior lighting schedule day 11,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 11,      !- Monday Schedule:Day Name
  exterior lighting schedule day 11,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 11,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  exterior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  exterior lighting schedule Week Rule - Jan1-Jan29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  29,                                     !- End Day 1
  exterior lighting schedule Week Rule - Jan30-Feb5, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  30,                                     !- Start Day 2
  2,                                      !- End Month 2
  5,                                      !- End Day 2
  exterior lighting schedule Week Rule - Feb6-Feb26, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  6,                                      !- Start Day 3
  2,                                      !- End Month 3
  26,                                     !- End Day 3
  exterior lighting schedule Week Rule - Feb27-Mar5, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  27,                                     !- Start Day 4
  3,                                      !- End Month 4
  5,                                      !- End Day 4
  exterior lighting schedule Week Rule - Mar6-Mar26, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  6,                                      !- Start Day 5
  3,                                      !- End Month 5
  26,                                     !- End Day 5
  exterior lighting schedule Week Rule - Mar27-Apr2, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  27,                                     !- Start Day 6
  4,                                      !- End Month 6
  2,                                      !- End Day 6
  exterior lighting schedule Week Rule - Apr3-Apr30, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  3,                                      !- Start Day 7
  4,                                      !- End Month 7
  30,                                     !- End Day 7
  exterior lighting schedule Week Rule - May1-May28, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  1,                                      !- Start Day 8
  5,                                      !- End Month 8
  28,                                     !- End Day 8
  exterior lighting schedule Week Rule - May29-Jun4, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  29,                                     !- Start Day 9
  6,                                      !- End Month 9
  4,                                      !- End Day 9
  exterior lighting schedule Week Rule - Jun5-Jun25, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  5,                                      !- Start Day 10
  6,                                      !- End Month 10
  25,                                     !- End Day 10
  exterior lighting schedule Week Rule - Jun26-Jul2, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  26,                                     !- Start Day 11
  7,                                      !- End Month 11
  2,                                      !- End Day 11
  exterior lighting schedule Week Rule - Jul3-Jul30, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  3,                                      !- Start Day 12
  7,                                      !- End Month 12
  30,                                     !- End Day 12
  exterior lighting schedule Week Rule - Jul31-Aug6, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  31,                                     !- Start Day 13
  8,                                      !- End Month 13
  6,                                      !- End Day 13
  exterior lighting schedule Week Rule - Aug7-Aug27, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  7,                                      !- Start Day 14
  8,                                      !- End Month 14
  27,                                     !- End Day 14
  exterior lighting schedule Week Rule - Aug28-Sep3, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  28,                                     !- Start Day 15
  9,                                      !- End Month 15
  3,                                      !- End Day 15
  exterior lighting schedule Week Rule - Sep4-Sep24, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  4,                                      !- Start Day 16
  9,                                      !- End Month 16
  24,                                     !- End Day 16
  exterior lighting schedule Week Rule - Sep25-Oct1, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  25,                                     !- Start Day 17
  10,                                     !- End Month 17
  1,                                      !- End Day 17
  exterior lighting schedule Week Rule - Oct2-Oct29, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  2,                                      !- Start Day 18
  10,                                     !- End Month 18
  29,                                     !- End Day 18
  exterior lighting schedule Week Rule - Oct30-Nov5, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  30,                                     !- Start Day 19
  11,                                     !- End Month 19
  5,                                      !- End Day 19
  exterior lighting schedule Week Rule - Nov6-Nov26, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  6,                                      !- Start Day 20
  11,                                     !- End Month 20
  26,                                     !- End Day 20
  exterior lighting schedule Week Rule - Nov27-Dec3, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  27,                                     !- Start Day 21
  12,                                     !- End Month 21
  3,                                      !- End Day 21
  exterior lighting schedule Week Rule - Dec4-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  4,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Jan1, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule default day,      !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule default day,      !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule default day,      !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan2-Dec31, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule day,              !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule day,              !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule day,              !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent schedule,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  natural vent schedule Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Jan1-May28, !- Name
  Sequential Fraction Schedule day,       !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Monday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Friday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - May29-Jun4, !- Name
  Sequential Fraction Schedule day,       !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Monday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Jun5-Sep24, !- Name
  Sequential Fraction Schedule day 1,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Sep25-Oct1, !- Name
  Sequential Fraction Schedule day 1,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Oct2-Dec31, !- Name
  Sequential Fraction Schedule day 2,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule Week Rule - Jan1-May28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  28,                                     !- End Day 1
  Sequential Fraction Schedule Week Rule - May29-Jun4, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  29,                                     !- Start Day 2
  6,                                      !- End Month 2
  4,                                      !- End Day 2
  Sequential Fraction Schedule Week Rule - Jun5-Sep24, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  5,                                      !- Start Day 3
  9,                                      !- End Month 3
  24,                                     !- End Day 3
  Sequential Fraction Schedule Week Rule - Sep25-Oct1, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  25,                                     !- Start Day 4
  10,                                     !- End Month 4
  1,                                      !- End Day 4
  Sequential Fraction Schedule Week Rule - Oct2-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  2,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Jan1-Mar26, !- Name
  Sequential Fraction Schedule 1 day,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Mar27-Apr2, !- Name
  Sequential Fraction Schedule 1 day,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Apr3-Oct29, !- Name
  Sequential Fraction Schedule 1 day 1,   !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Oct30-Nov5, !- Name
  Sequential Fraction Schedule 1 day 1,   !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Nov6-Dec31, !- Name
  Sequential Fraction Schedule 1 day 2,   !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule 1 Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  Sequential Fraction Schedule 1 Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  Sequential Fraction Schedule 1 Week Rule - Apr3-Oct29, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  29,                                     !- End Day 3
  Sequential Fraction Schedule 1 Week Rule - Oct30-Nov5, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  30,                                     !- Start Day 4
  11,                                     !- End Month 4
  5,                                      !- End Day 4
  Sequential Fraction Schedule 1 Week Rule - Nov6-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Compact,
  mains temperature schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15.1277777777778,                       !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  15.075,                                 !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  15.0238888888889,                       !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  14.9744444444444,                       !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  14.9272222222222,                       !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  14.8811111111111,                       !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  14.8366666666667,                       !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  14.7944444444444,                       !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  14.7533333333333,                       !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  14.7144444444444,                       !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  14.6772222222222,                       !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  14.6416666666667,                       !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  14.6077777777778,                       !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  14.5761111111111,                       !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  14.5455555555556,                       !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  14.5172222222222,                       !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  14.4905555555556,                       !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  14.4661111111111,                       !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  14.4427777777778,                       !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  14.4216666666667,                       !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  14.4027777777778,                       !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  14.385,                                 !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  14.3694444444444,                       !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  14.3555555555556,                       !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  14.3438888888889,                       !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  14.3338888888889,                       !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  14.3255555555556,                       !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  14.3194444444444,                       !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  14.315,                                 !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  14.3122222222222,                       !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  14.3116666666667,                       !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  14.3127777777778,                       !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  14.3155555555556,                       !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  14.3205555555556,                       !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  14.3272222222222,                       !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  14.3361111111111,                       !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  14.3466666666667,                       !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  14.3588888888889,                       !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  14.3727777777778,                       !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  14.3888888888889,                       !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  14.4066666666667,                       !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  14.4266666666667,                       !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  14.4483333333333,                       !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  14.4716666666667,                       !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  14.4966666666667,                       !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  14.5238888888889,                       !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  14.5527777777778,                       !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  14.5833333333333,                       !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  14.6155555555556,                       !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  14.65,                                  !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  14.6855555555556,                       !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  14.7233333333333,                       !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  14.7627777777778,                       !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  14.8038888888889,                       !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  14.8472222222222,                       !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  14.8916666666667,                       !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  14.9377777777778,                       !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  14.9861111111111,                       !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  15.0355555555556,                       !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  15.0872222222222,                       !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  15.14,                                  !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  15.1944444444444,                       !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  15.2505555555556,                       !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  15.3083333333333,                       !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  15.3677777777778,                       !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  15.4288888888889,                       !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  15.4911111111111,                       !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  15.5555555555556,                       !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  15.6205555555556,                       !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  15.6877777777778,                       !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  15.7561111111111,                       !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  15.8261111111111,                       !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  15.8972222222222,                       !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  15.97,                                  !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  16.0438888888889,                       !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  16.1194444444444,                       !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  16.1961111111111,                       !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  16.2744444444444,                       !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  16.3533333333333,                       !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  16.4338888888889,                       !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  16.5161111111111,                       !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  16.5988888888889,                       !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  16.6833333333333,                       !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  16.7688888888889,                       !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  16.855,                                 !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  16.9427777777778,                       !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  17.0316666666667,                       !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  17.1216666666667,                       !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  17.2122222222222,                       !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  17.3044444444444,                       !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  17.3972222222222,                       !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  17.4911111111111,                       !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  17.5855555555556,                       !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  17.6811111111111,                       !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  17.7777777777778,                       !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  17.875,                                 !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  17.9733333333333,                       !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  18.0722222222222,                       !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  18.1716666666667,                       !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  18.2722222222222,                       !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  18.3733333333333,                       !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  18.475,                                 !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  18.5777777777778,                       !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  18.6805555555556,                       !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  18.7838888888889,                       !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  18.8883333333333,                       !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  18.9927777777778,                       !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  19.0977777777778,                       !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  19.2038888888889,                       !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  19.3094444444444,                       !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  19.4161111111111,                       !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  19.5227777777778,                       !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  19.63,                                  !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  19.7372222222222,                       !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  19.845,                                 !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  19.9527777777778,                       !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  20.0605555555556,                       !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  20.1688888888889,                       !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  20.2772222222222,                       !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  20.3855555555556,                       !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  20.4944444444444,                       !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  20.6027777777778,                       !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  20.7111111111111,                       !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  20.82,                                  !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  20.9283333333333,                       !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  21.0366666666667,                       !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  21.145,                                 !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  21.2533333333333,                       !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  21.3611111111111,                       !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  21.4688888888889,                       !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  21.5761111111111,                       !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  21.6833333333333,                       !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  21.79,                                  !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  21.8966666666667,                       !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  22.0027777777778,                       !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  22.1088888888889,                       !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  22.2138888888889,                       !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  22.3188888888889,                       !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  22.4227777777778,                       !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  22.5266666666667,                       !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  22.63,                                  !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  22.7327777777778,                       !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  22.8344444444444,                       !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  22.9361111111111,                       !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  23.0366666666667,                       !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  23.1366666666667,                       !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  23.2355555555556,                       !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  23.3338888888889,                       !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  23.4316666666667,                       !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  23.5283333333333,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  23.6244444444444,                       !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  23.7194444444444,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  23.8133333333333,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  23.9066666666667,                       !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  23.9988888888889,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  24.09,                                  !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  24.18,                                  !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  24.2694444444444,                       !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  24.3572222222222,                       !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  24.4444444444444,                       !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  24.53,                                  !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  24.6144444444444,                       !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  24.6977777777778,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  24.78,                                  !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  24.8611111111111,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  24.9411111111111,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  25.0194444444444,                       !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  25.0966666666667,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  25.1722222222222,                       !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  25.2472222222222,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  25.32,                                  !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  25.3916666666667,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  25.4622222222222,                       !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  25.5311111111111,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  25.5983333333333,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  25.6644444444444,                       !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  25.7288888888889,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  25.7916666666667,                       !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  25.8533333333333,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  25.9133333333333,                       !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  25.9716666666667,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  26.0283333333333,                       !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  26.0833333333333,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  26.1366666666667,                       !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  26.1883333333333,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  26.2388888888889,                       !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  26.2872222222222,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  26.3344444444444,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  26.3794444444444,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  26.4227777777778,                       !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  26.4644444444444,                       !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  26.5044444444444,                       !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  26.5427777777778,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  26.5794444444444,                       !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  26.6144444444444,                       !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  26.6472222222222,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  26.6783333333333,                       !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  26.7077777777778,                       !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  26.7355555555556,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  26.7611111111111,                       !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  26.785,                                 !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  26.8072222222222,                       !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  26.8277777777778,                       !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  26.8461111111111,                       !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  26.8627777777778,                       !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  26.8777777777778,                       !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  26.8905555555556,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  26.9016666666667,                       !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  26.9105555555556,                       !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  26.9183333333333,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  26.9233333333333,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  26.9272222222222,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  26.9288888888889,                       !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  26.9288888888889,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  26.9266666666667,                       !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  26.9227777777778,                       !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  26.9172222222222,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  26.91,                                  !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  26.9005555555556,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  26.8888888888889,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  26.8755555555556,                       !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  26.8605555555556,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  26.8438888888889,                       !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  26.825,                                 !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  26.8044444444444,                       !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  26.7822222222222,                       !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  26.7583333333333,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  26.7322222222222,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  26.7044444444444,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  26.6744444444444,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  26.6433333333333,                       !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  26.61,                                  !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  26.575,                                 !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  26.5383333333333,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  26.5,                                   !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  26.4594444444444,                       !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  26.4177777777778,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  26.3738888888889,                       !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  26.3283333333333,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  26.2816666666667,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  26.2327777777778,                       !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  26.1822222222222,                       !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  26.1305555555556,                       !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  26.0766666666667,                       !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  26.0211111111111,                       !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  25.9644444444444,                       !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  25.9061111111111,                       !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  25.8461111111111,                       !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  25.7844444444444,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  25.7211111111111,                       !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  25.6566666666667,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  25.5905555555556,                       !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  25.5227777777778,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  25.4538888888889,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  25.3833333333333,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  25.3111111111111,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  25.2377777777778,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  25.1633333333333,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  25.0872222222222,                       !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  25.01,                                  !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  24.9316666666667,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  24.8516666666667,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  24.7705555555556,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  24.6877777777778,                       !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  24.6044444444444,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  24.5194444444444,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  24.4338888888889,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  24.3466666666667,                       !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  24.2583333333333,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  24.1694444444444,                       !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  24.0788888888889,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  23.9877777777778,                       !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  23.8955555555556,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  23.8022222222222,                       !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  23.7077777777778,                       !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  23.6127777777778,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  23.5166666666667,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  23.42,                                  !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  23.3222222222222,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  23.2238888888889,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  23.1244444444444,                       !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  23.0244444444444,                       !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  22.9238888888889,                       !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  22.8222222222222,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  22.72,                                  !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  22.6172222222222,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  22.5144444444444,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  22.4105555555556,                       !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  22.3061111111111,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  22.2011111111111,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  22.0955555555556,                       !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  21.99,                                  !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  21.8838888888889,                       !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  21.7772222222222,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  21.6705555555556,                       !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  21.5633333333333,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  21.4555555555556,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  21.3477777777778,                       !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  21.24,                                  !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  21.1316666666667,                       !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  21.0238888888889,                       !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  20.915,                                 !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  20.8066666666667,                       !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  20.6983333333333,                       !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  20.5894444444444,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  20.4811111111111,                       !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  20.3727777777778,                       !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  20.2638888888889,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  20.1555555555556,                       !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  20.0477777777778,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  19.9394444444444,                       !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  19.8316666666667,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  19.7238888888889,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  19.6166666666667,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  19.51,                                  !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  19.4027777777778,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  19.2966666666667,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  19.1905555555556,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  19.085,                                 !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  18.98,                                  !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  18.8755555555556,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  18.7716666666667,                       !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  18.6677777777778,                       !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  18.565,                                 !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  18.4627777777778,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  18.3611111111111,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  18.26,                                  !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  18.1594444444444,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  18.06,                                  !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  17.9611111111111,                       !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  17.8633333333333,                       !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  17.7661111111111,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  17.6694444444444,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  17.5738888888889,                       !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  17.4794444444444,                       !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  17.3855555555556,                       !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  17.2927777777778,                       !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  17.2011111111111,                       !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  17.1105555555556,                       !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  17.0205555555556,                       !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  16.9322222222222,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  16.8444444444444,                       !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  16.7583333333333,                       !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  16.6727777777778,                       !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  16.5888888888889,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  16.5061111111111,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  16.4244444444444,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  16.3438888888889,                       !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  16.2644444444444,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  16.1866666666667,                       !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  16.11,                                  !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  16.035,                                 !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  15.9611111111111,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  15.8883333333333,                       !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  15.8172222222222,                       !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  15.7477777777778,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  15.6794444444444,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  15.6127777777778,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  15.5472222222222,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  15.4838888888889,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  15.4211111111111,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  15.3605555555556,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  15.3016666666667,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  15.2438888888889,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  15.1877777777778;                       !- Field 1460

Schedule:File,
  hot_water_clothes_washer,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:File,
  hot_water_fixtures,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  air source heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  air source heat pump airloopAvailability Manager List, !- Availability Manager List Name
  1.1307860739072,                        !- Design Supply Air Flow Rate {m3/s}
  air source heat pump airloop Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 3,                                 !- Supply Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  air source heat pump airloop Demand Inlet Nodes, !- Demand Side Inlet Node Names
  air source heat pump airloop Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  air source heat pump airloop Supply Outlet Nodes, !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  air source heat pump airloop Demand Inlet Nodes, !- Name
  Node 5;                                 !- Node Name 1

Sizing:System,
  air source heat pump airloop,           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  air source heat pump airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  air source heat pump airloop Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  air source heat pump airloop Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  air source heat pump airloop Supply Branches, !- Name
  air source heat pump airloop Main Branch; !- Branch Name 1

Branch,
  air source heat pump airloop Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  air source heat pump unitary system,    !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  air source heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  Node 4,                                 !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  air source heat pump supply fan,        !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  air source heat pump auto fan schedule, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  air source heat pump htg coil,          !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  air source heat pump clg coil,          !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  air source heat pump backup htg coil,   !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  1.1307860739072,                        !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.9198255667968,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  air source heat pump supply fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  air source heat pump unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  1.1307860739072,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  2,                                      !- Number of Speeds
  0.81344,                                !- Speed Flow Fraction 1
  0.53824,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

Coil:Heating:DX:SingleSpeed,
  air source heat pump htg coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  21355.0596964519,                       !- Gross Rated Heating Capacity {W}
  3.776475,                               !- Gross Rated Heating COP {W/W}
  1.1258386803233,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  air source heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  air source heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Heat-CAP-fT1,                           !- Heating Capacity Function of Temperature Curve Name
  Heat-CAP-fFF1,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Heat-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Heat-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Heat-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  Defrosteir,                             !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  Heat-CAP-fT1,                           !- Name
  0.905106689142857,                      !- Coefficient1 Constant
  -0.0041461452,                          !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0246428571428571,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Heat-CAP-fFF1,                          !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Heat-EIR-fT1,                           !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Heat-EIR-fFF1,                          !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Heat-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  air source heat pump clg coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  22368.3733497954,                       !- Gross Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Gross Rated Sensible Heat Ratio
  4.3086,                                 !- Gross Rated Cooling COP {W/W}
  1.1554428736877,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  air source heat pump unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  air source heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Cool-CAP-fT1,                           !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-CAP-fFF1,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  air source heat pump backup htg coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  19892.4919590098,                       !- Nominal Capacity {W}
  air source heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 4;                                 !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  air source heat pump airloop Node 5 Supply Path, !- Name
  Node 5,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  air source heat pump zone splitter;     !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  air source heat pump zone splitter,     !- Name
  Node 5,                                 !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  air source heat pump airloop Return Path, !- Name
  Node 6,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  air source heat pump zone mixer;        !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  air source heat pump airloop ret air zone, !- Zone Name
  Node 22,                                !- Zone Node Name
  Node 24,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 8;                                 !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  air source heat pump zone mixer,        !- Name
  Node 6,                                 !- Outlet Node Name
  Node 24;                                !- Inlet Node Name 1

PlantLoop,
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  dhw loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 11,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 10,                                !- Plant Side Inlet Node Name
  Node 11,                                !- Plant Side Outlet Node Name
  dhw loop Supply Branches,               !- Plant Side Branch List Name
  dhw loop Supply Connector List,         !- Plant Side Connector List Name
  Node 13,                                !- Demand Side Inlet Node Name
  Node 14,                                !- Demand Side Outlet Node Name
  dhw loop Demand Branches,               !- Demand Side Branch List Name
  dhw loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                               !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,               !- Name
  dhw loop Supply Inlet Branch,           !- Branch Name 1
  dhw loop Supply Branch 1,               !- Branch Name 2
  dhw loop Supply Branch 2,               !- Branch Name 3
  dhw loop Supply Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Supply Splitter,               !- Name
  dhw loop Supply Inlet Branch,           !- Inlet Branch Name
  dhw loop Supply Branch 1,               !- Outlet Branch Name 1
  dhw loop Supply Branch 2;               !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Supply Mixer,                  !- Name
  dhw loop Supply Outlet Branch,          !- Outlet Branch Name
  dhw loop Supply Branch 1,               !- Inlet Branch Name 1
  dhw loop Supply Branch 2;               !- Inlet Branch Name 2

Branch,
  dhw loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  dhw loop pump,                          !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  dhw loop pump,                          !- Name
  Node 10,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 12,                                !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  water heater,                           !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  water heater,                           !- Name
  0.170343530278643,                      !- Tank Volume {m3}
  water heater setpoint,                  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5500.06477392209,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                               !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  water heater Ambient Temp OA Node,      !- Ambient Temperature Outdoor Air Node Name
  1.16350637011013,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.16350637011013,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 19,                                !- Use Side Inlet Node Name
  Node 20,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  water heater,                           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OutdoorAir:NodeList,
  water heater Outdoor Air Node;          !- Node or NodeList Name 1

OutdoorAir:NodeList,
  water heater Ambient Temp OA Node;      !- Node or NodeList Name 1

Branch,
  dhw loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 17,                                !- Inlet Node Name
  Node 11;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 11;                                !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,               !- Name
  dhw loop Demand Inlet Branch,           !- Branch Name 1
  dhw loop Demand Branch 1,               !- Branch Name 2
  dhw loop Demand Bypass Branch,          !- Branch Name 3
  dhw loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Demand Splitter,               !- Name
  dhw loop Demand Inlet Branch,           !- Inlet Branch Name
  dhw loop Demand Branch 1,               !- Outlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Demand Mixer,                  !- Name
  dhw loop Demand Outlet Branch,          !- Outlet Branch Name
  dhw loop Demand Branch 1,               !- Inlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  dhw loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Inlet Pipe,             !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  dhw loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,             !- Name
  Node 13,                                !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 15,                                !- Inlet Node Name
  Node 21,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,                           !- Water Use Equipment Name 1
  dhw distribution waste,                 !- Water Use Equipment Name 2
  clothes washer;                         !- Water Use Equipment Name 3

WaterUse:Equipment,
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.36770557918646e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  4.91607075457391e-06,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.07565582884592e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_clothes_washer;               !- Flow Rate Fraction Schedule Name

Branch,
  dhw loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Bypass Pipe,            !- Component Name 1
  dhw loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  dhw loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,            !- Name
  dhw loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Outlet Pipe,            !- Component Name 1
  dhw loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,            !- Name
  dhw loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 14;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,             !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  dhw loop Heating Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  dhw loop Heating Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  dhw loop Heating Equipment List,        !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  water heater;                           !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

PerformancePrecisionTradeoffs,
  No,                                     !- Use Coil Direct Solutions
  CarrollMRT,                             !- Zone Radiant Exchange Algorithm
  ,                                       !- Override Mode
  ,                                       !- MaxZoneTempDiff
  ,                                       !- MaxAllowedDelTemp
  No;                                     !- Use Representative Surfaces for Calculations

Site:Location,
  Columbia Metro Arpt_SC,                 !- Name
  33.95,                                  !- Latitude {deg}
  -81.12,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  65,                                     !- Elevation {m}
  Yes;                                    !- Keep Site Location Information

Site:GroundTemperature:Shallow,
  13.4639766209987,                       !- January Surface Ground Temperature {C}
  11.8315596712725,                       !- February Surface Ground Temperature {C}
  11.700829867743,                        !- March Surface Ground Temperature {C}
  12.4754951210183,                       !- April Surface Ground Temperature {C}
  15.585344435505,                        !- May Surface Ground Temperature {C}
  18.6807067526172,                       !- June Surface Ground Temperature {C}
  21.3642204522396,                       !- July Surface Ground Temperature {C}
  23.064160381276,                        !- August Surface Ground Temperature {C}
  23.2085796153539,                       !- September Surface Ground Temperature {C}
  21.8259642039894,                       !- October Surface Ground Temperature {C}
  19.2108816792378,                       !- November Surface Ground Temperature {C}
  16.2104724703822;                       !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  mains temperature schedule;             !- Temperature Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  18.3333333333333,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva:Settings,
  2.4234,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Exterior:Lights,
  exterior lighting,                      !- Name
  exterior lighting schedule,             !- Schedule Name
  7.09205479452055,                       !- Design Level {W}
  ,                                       !- Control Option
  exterior lighting;                      !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_DuctImbalLkExhFanEquivCond; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_DuctImbalLkExhFanEquivDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_DuctImbalLkSupFanEquivCond; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_DuctImbalLkSupFanEquivDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_DZ_T;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_DZ_W;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_RetCondToDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_RetCondToRP; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_RetLatLkToRP; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_RetSensLkToRP; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_SupCondToDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_SupCondToLv; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_SupLatLkToCond; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_SupLatLkToDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_SupSensLkToCond; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_SupSensLkToDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_ZoneMixCondToDZ; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_0_ZoneMixDZToCond; !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_AH_MFR;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_AH_Tout;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_AH_VFR;    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_AH_Wout;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_Fan_RTF;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_RA_T;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_Ra_W;      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qfan;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qinf;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qnv;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qwhf;              !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_0_DZ_T_s,  !- Name
  attic - unvented,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_0_DZ_W_s,  !- Name
  attic - unvented,                       !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_AH_MFR_s,  !- Name
  Node 5,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_AH_Tout_s, !- Name
  Node 5,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_AH_VFR_s,  !- Name
  Node 5,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_AH_Wout_s, !- Name
  Node 5,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_RA_T_s,    !- Name
  Node 8,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_Ra_W_s,    !- Name
  Node 8,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_backup_htg_coil_s, !- Name
  air source heat pump backup htg coil,   !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_clg_coil_s,        !- Name
  air source heat pump clg coil,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_htg_coil_s,        !- Name
  air source heat pump htg coil,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_supply_fan_s,      !- Name
  air source heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_duct,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:AIR SOURCE HEAT PUMP AIRLOOP RET AIR ZONE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,                            !- Name
  cooling season schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_duct,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:AIR SOURCE HEAT PUMP AIRLOOP RET AIR ZONE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                                 !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,                    !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Electricity Rate;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_RetCondToDZ_act, !- Name
  air source heat pump airloop_0 RetCondToDZ, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_RetCondToRP_act, !- Name
  air source heat pump airloop_0 RetCondToRP, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_RetLatLkToRP_act, !- Name
  air source heat pump airloop_0 RetLatLkToRP, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_RetSensLkToRP_act, !- Name
  air source heat pump airloop_0 RetSensLkToRP, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_SupCondToDZ_act, !- Name
  air source heat pump airloop_0 SupCondToDZ, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_SupCondToLv_act, !- Name
  air source heat pump airloop_0 SupCondToLv, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_SupLatLkToCond_act, !- Name
  air source heat pump airloop_0 SupLatLkToCond, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_SupLatLkToDZ_act, !- Name
  air source heat pump airloop_0 SupLatLkToDZ, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_SupSensLkToCond_act, !- Name
  air source heat pump airloop_0 SupSensLkToCond, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_SupSensLkToDZ_act, !- Name
  air source heat pump airloop_0 SupSensLkToDZ, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_ZoneMixCondToDZ_mix_act, !- Name
  air source heat pump airloop_0 ZoneMixCondToDZ mix, !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  air_source_heat_pump_airloop_0_ZoneMixDZToCond_mix_act, !- Name
  air source heat pump airloop_0 ZoneMixDZToCond mix, !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  attic_unvented_1_duct_leakage_imbalance_infil_flow_act, !- Name
  attic_unvented 1 duct leakage imbalance infil flow, !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  fridge_schedule_act,                    !- Name
  fridge schedule,                        !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,                         !- Name
  infil flow,                             !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,           !- Name
  mech vent house fan cfis,               !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_act,    !- Name
  mech vent house fan latent load,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_act,  !- Name
  mech vent house fan sensible load,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,                  !- Name
  natural vent flow,                      !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,                !- Name
  water heater energy adjustment1,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,                    !- Name
  whole house fan,                        !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,               !- Name
  whole house fan flow,                   !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_mix_act,                !- Name
  whole house fan mix,                    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  air_source_heat_pump_airloop_0_duct_program, !- Name
  Set air_source_heat_pump_airloop_AH_MFR = air_source_heat_pump_airloop_AH_MFR_s, !- Program Line 1
  Set air_source_heat_pump_airloop_Fan_RTF = 0, !- Program Line 2
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s, !- Program Line 3
  Set air_source_heat_pump_airloop_Fan_RTF = air_source_heat_pump_airloop_Fan_RTF + air_source_heat_pump_airloop_Fan_RTF_s_1, !- Program Line 4
  Set air_source_heat_pump_airloop_AH_VFR = air_source_heat_pump_airloop_AH_VFR_s, !- Program Line 5
  Set air_source_heat_pump_airloop_AH_Tout = air_source_heat_pump_airloop_AH_Tout_s, !- Program Line 6
  Set air_source_heat_pump_airloop_AH_Wout = air_source_heat_pump_airloop_AH_Wout_s, !- Program Line 7
  Set air_source_heat_pump_airloop_RA_T = air_source_heat_pump_airloop_RA_T_s, !- Program Line 8
  Set air_source_heat_pump_airloop_Ra_W = air_source_heat_pump_airloop_Ra_W_s, !- Program Line 9
  Set air_source_heat_pump_airloop_0_DZ_T = air_source_heat_pump_airloop_0_DZ_T_s, !- Program Line 10
  Set air_source_heat_pump_airloop_0_DZ_W = air_source_heat_pump_airloop_0_DZ_W_s, !- Program Line 11
  Run air_source_heat_pump_airloop_0_duct_subroutine, !- Program Line 12
  Set air_source_heat_pump_airloop_0_SupSensLkToCond_act = air_source_heat_pump_airloop_0_SupSensLkToCond, !- Program Line 13
  Set air_source_heat_pump_airloop_0_SupLatLkToCond_act = air_source_heat_pump_airloop_0_SupLatLkToCond, !- Program Line 14
  Set air_source_heat_pump_airloop_0_SupCondToLv_act = air_source_heat_pump_airloop_0_SupCondToLv, !- Program Line 15
  Set air_source_heat_pump_airloop_0_RetSensLkToRP_act = air_source_heat_pump_airloop_0_RetSensLkToRP, !- Program Line 16
  Set air_source_heat_pump_airloop_0_RetLatLkToRP_act = air_source_heat_pump_airloop_0_RetLatLkToRP, !- Program Line 17
  Set air_source_heat_pump_airloop_0_RetCondToRP_act = air_source_heat_pump_airloop_0_RetCondToRP, !- Program Line 18
  Set air_source_heat_pump_airloop_0_RetCondToDZ_act = air_source_heat_pump_airloop_0_RetCondToDZ, !- Program Line 19
  Set air_source_heat_pump_airloop_0_SupCondToDZ_act = air_source_heat_pump_airloop_0_SupCondToDZ, !- Program Line 20
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ_act = air_source_heat_pump_airloop_0_SupSensLkToDZ, !- Program Line 21
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ_act = air_source_heat_pump_airloop_0_SupLatLkToDZ, !- Program Line 22
  Set air_source_heat_pump_airloop_0_ZoneMixDZToCond_mix_act = air_source_heat_pump_airloop_0_ZoneMixDZToCond, !- Program Line 23
  Set air_source_heat_pump_airloop_0_ZoneMixCondToDZ_mix_act = air_source_heat_pump_airloop_0_ZoneMixCondToDZ; !- Program Line 24

EnergyManagementSystem:Program,
  air_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set air_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set air_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set air_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If air_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set air_source_heat_pump_supply_fan_clg = air_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf air_source_heat_pump_htg_coil_s > 0 && (air_source_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_backup_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf air_source_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

EnergyManagementSystem:Program,
  attic_unvented_1_duct_leakage_imbalance_infil_program, !- Name
  Set Qducts = 0,                         !- Program Line 1
  Set Qducts = Qducts - air_source_heat_pump_airloop_0_DuctImbalLkSupFanEquivDZ, !- Program Line 2
  Set Qducts = Qducts + air_source_heat_pump_airloop_0_DuctImbalLkExhFanEquivDZ, !- Program Line 3
  Set attic_unvented_1_duct_leakage_imbalance_infil_flow_act = (@Abs(Qducts)); !- Program Line 4

EnergyManagementSystem:Program,
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.2097,                         !- Program Line 10
  Set Cs = 0.0563,                        !- Program Line 11
  Set Cw = 0.1615,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.10691 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  Set Qducts = Qducts - air_source_heat_pump_airloop_0_DuctImbalLkSupFanEquivCond, !- Program Line 46
  Set Qducts = Qducts + air_source_heat_pump_airloop_0_DuctImbalLkExhFanEquivCond, !- Program Line 47
  If Qducts < 0,                          !- Program Line 48
  Set Qsupply = Qsupply - Qducts,         !- Program Line 49
  Else,                                   !- Program Line 50
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 51
  EndIf,                                  !- Program Line 52
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 53
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 54
  If Qinf + Qimb > 0,                     !- Program Line 55
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 56
  Else,                                   !- Program Line 57
  Set Qtot = Qfan_with_ducts,             !- Program Line 58
  EndIf,                                  !- Program Line 59
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 60
  Set infil_flow_act = Qinf_adj,          !- Program Line 61
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 62
  Set infil_program_Qfan = Qfan,          !- Program Line 63
  Set Qload = Qfan,                       !- Program Line 64
  Set Effectiveness_Sens = 0.0,           !- Program Line 65
  Set Effectiveness_Lat = 0.0,            !- Program Line 66
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 67
  Set ZoneInEnth = OASupInEnth,           !- Program Line 68
  Set ZoneInTemp = OASupInTemp,           !- Program Line 69
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 70
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 71
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 72
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 73
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 74

EnergyManagementSystem:Program,
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 6169.728047616001,         !- Program Line 25
  Set Cs = 8.968567957270247e-05,         !- Program Line 26
  Set Cw = 6.158219665777789e-05,         !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 2.1369780228096005,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

EnergyManagementSystem:Program,
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

EnergyManagementSystem:Program,
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  Set loads_htg_tot = loads_htg_tot + (htg_load_duct - clg_load_duct) * 1.0, !- Program Line 5
  EndIf,                                  !- Program Line 6
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 7
  If clg_load_cond > 0,                   !- Program Line 8
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 9
  Set loads_clg_tot = loads_clg_tot + (clg_load_duct - htg_load_duct) * 1.0, !- Program Line 10
  EndIf,                                  !- Program Line 11
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 12

EnergyManagementSystem:Program,
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 274) || (DayOfYear <= 151)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 91) && (DayOfYear <= 304)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

EnergyManagementSystem:Program,
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:Subroutine,
  air_source_heat_pump_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = air_source_heat_pump_airloop_AH_MFR / 1, !- Program Line 1
  If AH_MFR > 0,                          !- Program Line 2
  Set AH_Tout = air_source_heat_pump_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = air_source_heat_pump_airloop_AH_Wout, !- Program Line 4
  Set RA_T = air_source_heat_pump_airloop_RA_T, !- Program Line 5
  Set RA_W = air_source_heat_pump_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = air_source_heat_pump_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = air_source_heat_pump_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = air_source_heat_pump_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = air_source_heat_pump_airloop_AH_VFR / 1, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.133,                      !- Program Line 16
  Set f_ret = 0.067,                      !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToCond = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToCond = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToCond = SupTotLkToCond-SupLatLkToCond, !- Program Line 22
  Set supply_ua = 55.214,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToCond = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToCond,      !- Program Line 27
  Set return_ua = 8.957,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set FracOutsideToCond = 0.5,            !- Program Line 38
  Set FracOutsideToDZ = 0.0,              !- Program Line 39
  Set FracCondToOutside = 0.0,            !- Program Line 40
  Set FracDZToOutside = 0.5,              !- Program Line 41
  Set FracDZToCond = 0.5,                 !- Program Line 42
  Set FracCondToDZ = 0.0,                 !- Program Line 43
  Set lk_imbal_vfr = @ABS(f_sup - f_ret) * AH_VFR, !- Program Line 44
  Set ImbalLkCondToDZ = lk_imbal_vfr * FracCondToDZ, !- Program Line 45
  Set ImbalLkDZToCond = lk_imbal_vfr * FracDZToCond, !- Program Line 46
  Set ImbalLkOutsideToCond = lk_imbal_vfr * FracOutsideToCond, !- Program Line 47
  Set ImbalLkOutsideToDZ = lk_imbal_vfr * FracOutsideToDZ, !- Program Line 48
  Set ImbalLkCondToOutside = lk_imbal_vfr * FracCondToOutside, !- Program Line 49
  Set ImbalLkDZToOutside = lk_imbal_vfr * FracDZToOutside, !- Program Line 50
  Else,                                   !- Program Line 51
  Set SupLatLkToCond = 0,                 !- Program Line 52
  Set SupSensLkToCond = 0,                !- Program Line 53
  Set SupCondToCond = 0,                  !- Program Line 54
  Set RetCondToRP = 0,                    !- Program Line 55
  Set RetLatLkToRP = 0,                   !- Program Line 56
  Set RetSensLkToRP = 0,                  !- Program Line 57
  Set RetCondToDZ = 0,                    !- Program Line 58
  Set SupCondToDZ = 0,                    !- Program Line 59
  Set SupLatLkToDZ = 0,                   !- Program Line 60
  Set SupSensLkToDZ = 0,                  !- Program Line 61
  Set ImbalLkCondToDZ = 0,                !- Program Line 62
  Set ImbalLkDZToCond = 0,                !- Program Line 63
  Set ImbalLkOutsideToCond = 0,           !- Program Line 64
  Set ImbalLkOutsideToDZ = 0,             !- Program Line 65
  Set ImbalLkCondToOutside = 0,           !- Program Line 66
  Set ImbalLkDZToOutside = 0,             !- Program Line 67
  EndIf,                                  !- Program Line 68
  Set air_source_heat_pump_airloop_0_SupLatLkToCond = SupLatLkToCond, !- Program Line 69
  Set air_source_heat_pump_airloop_0_SupSensLkToCond = SupSensLkToCond, !- Program Line 70
  Set air_source_heat_pump_airloop_0_SupCondToLv = SupCondToCond, !- Program Line 71
  Set air_source_heat_pump_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 72
  Set air_source_heat_pump_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 73
  Set air_source_heat_pump_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 74
  Set air_source_heat_pump_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 75
  Set air_source_heat_pump_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 76
  Set air_source_heat_pump_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 77
  Set air_source_heat_pump_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 78
  Set air_source_heat_pump_airloop_0_ZoneMixCondToDZ = ImbalLkCondToDZ, !- Program Line 79
  Set air_source_heat_pump_airloop_0_ZoneMixDZToCond = ImbalLkDZToCond, !- Program Line 80
  Set air_source_heat_pump_airloop_0_DuctImbalLkSupFanEquivCond = ImbalLkCondToOutside, !- Program Line 81
  Set air_source_heat_pump_airloop_0_DuctImbalLkExhFanEquivCond = ImbalLkOutsideToCond, !- Program Line 82
  Set air_source_heat_pump_airloop_0_DuctImbalLkSupFanEquivDZ = ImbalLkDZToOutside, !- Program Line 83
  Set air_source_heat_pump_airloop_0_DuctImbalLkExhFanEquivDZ = ImbalLkOutsideToDZ; !- Program Line 84

EnergyManagementSystem:ProgramCallingManager,
  air_source_heat_pump_airloop_0_duct_program_calling_manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  air_source_heat_pump_airloop_0_duct_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  air_source_heat_pump_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  air_source_heat_pump_supply_fan_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  attic_unvented_1_duct_leakage_imbalance_infil_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  attic_unvented_1_duct_leakage_imbalance_infil_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;                   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_airflows_program;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_loads_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  unmet_hours_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  water_heater_EC_adj;                    !- Program Name 1

EnergyManagementSystem:OutputVariable,
  air source heat pump supply fan disaggregate clg, !- Name
  air_source_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  air_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  air source heat pump supply fan disaggregate htg backup, !- Name
  air_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  air_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  air source heat pump supply fan disaggregate htg primary, !- Name
  air_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  air_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Crankcase Heater Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Crankcase Heater Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg backup, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg backup, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP CLG COIL,          !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP CLG COIL,          !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate clg, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate clg, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:ATTIC - UNVENTED, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:ATTIC - UNVENTED, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  freezer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  freezer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Peak Electricity Total,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,          !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Heating Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,          !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Cooling Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,          !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_timeseries_outvar,      !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,          !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_timeseries_outvar,      !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,            !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_timeseries_outvar,        !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,            !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_timeseries_outvar,        !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_infil_flow_rate_timeseries_outvar, !- Name
  total_infil_flow_rate,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_infil_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_mechvent_flow_rate_timeseries_outvar, !- Name
  total_mechvent_flow_rate,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_mechvent_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_natvent_flow_rate_timeseries_outvar, !- Name
  total_natvent_flow_rate,                !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_natvent_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_whf_flow_rate_timeseries_outvar,  !- Name
  total_whf_flow_rate,                    !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_whf_flow_rate_timeseries_outvar,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  monthly;                                !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

