
Version,
  24.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Neighbor azimuth 135 distance 15.0,     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.3058421594823, -3.23289220358488, 0, !- X,Y,Z Vertex 1 {m}
  53.3058421594823, -3.23289220358488, 2.7432, !- X,Y,Z Vertex 2 {m}
  3.23289220358488, -53.3058421594823, 2.7432, !- X,Y,Z Vertex 3 {m}
  3.23289220358488, -53.3058421594823, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Neighbor azimuth 315 distance 15.0,     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -53.3058421594823, 3.23289220358487, 0, !- X,Y,Z Vertex 1 {m}
  -53.3058421594823, 3.23289220358487, 2.7432, !- X,Y,Z Vertex 2 {m}
  -3.23289220358489, 53.3058421594823, 2.7432, !- X,Y,Z Vertex 3 {m}
  -3.23289220358489, 53.3058421594823, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  attic - vented,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  52.2119809419152,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic - vented 1,                       !- Name
  attic - vented,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  52.2119809419152,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Roof1,                                  !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3684808286311, -38.7044691272663, 2.7432, !- X,Y,Z Vertex 1 {m}
  -7.16887214286049, -34.5048604414957, 5.71277178003833, !- X,Y,Z Vertex 2 {m}
  -11.8641773930013, -29.8095551913549, 5.71277178003833, !- X,Y,Z Vertex 3 {m}
  -16.0637860787719, -34.0091638771255, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof2,                                  !- Name
  Roof,                                   !- Surface Type
  Roof2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2333839881278, 11.8395659677696, 2.7432, !- X,Y,Z Vertex 1 {m}
  34.0337753023572, 7.63995728199904, 5.71277178003833, !- X,Y,Z Vertex 2 {m}
  38.729080552498, 2.94465203185824, 5.71277178003833, !- X,Y,Z Vertex 3 {m}
  42.9286892382686, 7.14426071762884, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  Floor1 construction Reversed,           !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Floor1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27991564274553, -4.44089209850063e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 6.27991564274553, 2.7432, !- X,Y,Z Vertex 2 {m}
  6.27991564274553, 4.44089209850063e-16, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -6.27991564274553, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  Wall5 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4695885184473, 37.6033614374501, 0.3048, !- X,Y,Z Vertex 1 {m}
  -12.4695885184473, 37.6033614374501, 2.7432, !- X,Y,Z Vertex 2 {m}
  -10.8800831850181, 39.1928667708793, 2.7432, !- X,Y,Z Vertex 3 {m}
  -10.8800831850181, 39.1928667708793, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  Wall6 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4695885184473, -37.6033614374501, 0.3048, !- X,Y,Z Vertex 1 {m}
  12.4695885184473, -37.6033614374501, 2.7432, !- X,Y,Z Vertex 2 {m}
  10.8800831850181, -39.1928667708793, 2.7432, !- X,Y,Z Vertex 3 {m}
  10.8800831850181, -39.1928667708793, 0.3048; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  infil attic - vented 1,                 !- Name
  attic - vented 1,                       !- Zone or Space Name
  Always On Discrete,                     !- Schedule Name
  2628.8931163968,                        !- Effective Air Leakage Area {cm2}
  0.000376060723480142,                   !- Stack Coefficient
  3.63954076033127e-05;                   !- Wind Coefficient

ZoneMixing,
  whole house fan mix,                    !- Name
  attic - vented,                         !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Zone,
  conditioned space,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  384.656044105728,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  384.656044105728,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Shading:Zone:Detailed,
  Window1 overhangs,                      !- Name
  surface Window1,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.76566392080009, -41.3072860350973, 1.6764, !- X,Y,Z Vertex 1 {m}
  -10.9270832797683, -39.1458666761291, 1.6764, !- X,Y,Z Vertex 2 {m}
  -11.3581355735796, -39.5769189699404, 1.6764, !- X,Y,Z Vertex 3 {m}
  -9.19671621461139, -41.7383383289086, 1.6764; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window2 overhangs,                      !- Name
  surface Window2,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.52242646216374, 44.5505234937337, 1.58496, !- X,Y,Z Vertex 1 {m}
  -4.04068420218734, 46.0322657537101, 1.58496, !- X,Y,Z Vertex 2 {m}
  -4.47173649599864, 46.4633180475214, 1.58496, !- X,Y,Z Vertex 3 {m}
  -5.95347875597504, 44.981575787545, 1.58496; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window3 overhangs,                      !- Name
  surface Window3,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.3273880714679, 15.7455618844295, 1.6764, !- X,Y,Z Vertex 1 {m}
  36.4888074304361, 13.5841425254613, 1.6764, !- X,Y,Z Vertex 2 {m}
  36.9198597242474, 14.0151948192726, 1.6764, !- X,Y,Z Vertex 3 {m}
  34.7584403652792, 16.1766141782408, 1.6764; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window4 overhangs,                      !- Name
  surface Window4,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.52242646216373, -44.5505234937337, 1.58496, !- X,Y,Z Vertex 1 {m}
  4.04068420218733, -46.0322657537101, 1.58496, !- X,Y,Z Vertex 2 {m}
  4.47173649599863, -46.4633180475214, 1.58496, !- X,Y,Z Vertex 3 {m}
  5.95347875597503, -44.981575787545, 1.58496; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1,                                 !- Name
  Ceiling,                                !- Surface Type
  Floor1 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -6.27991564274553, 2.7432, !- X,Y,Z Vertex 1 {m}
  6.27991564274553, 4.44089209850063e-16, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 6.27991564274553, 2.7432, !- X,Y,Z Vertex 3 {m}
  -6.27991564274553, -4.44089209850063e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  FoundationWall1 construction,           !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.8649704921692, -26.2079794637282, -2.1336, !- X,Y,Z Vertex 1 {m}
  -23.8649704921692, -26.2079794637282, 0.3048, !- X,Y,Z Vertex 2 {m}
  -50.0729499558974, -3.01980662698043e-14, 0.3048, !- X,Y,Z Vertex 3 {m}
  -50.0729499558974, -3.01980662698043e-14, -2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  inferred conditioned ceiling,           !- Name
  Ceiling,                                !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -6.27991564274553, 0.3048, !- X,Y,Z Vertex 1 {m}
  6.27991564274553, 4.44089209850063e-16, 0.3048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 6.27991564274553, 0.3048, !- X,Y,Z Vertex 3 {m}
  -6.27991564274553, -4.44089209850063e-16, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27991564274553, -4.44089209850063e-16, 0.3048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 6.27991564274553, 0.3048, !- X,Y,Z Vertex 2 {m}
  6.27991564274553, 4.44089209850063e-16, 0.3048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -6.27991564274553, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.7207097745403, -33.3522401813571, 0.3048, !- X,Y,Z Vertex 1 {m}
  -16.7207097745403, -33.3522401813571, 0.6096, !- X,Y,Z Vertex 2 {m}
  -23.2080467964007, -26.8649031594967, 0.6096, !- X,Y,Z Vertex 3 {m}
  -23.2080467964007, -26.8649031594967, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist2 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.59928665332448, 46.4736633025728, 0.3048, !- X,Y,Z Vertex 1 {m}
  -3.59928665332448, 46.4736633025728, 0.6096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 50.0729499558973, 0.6096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 50.0729499558973, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist3 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.585612934037, 6.48733702186039, 0.3048, !- X,Y,Z Vertex 1 {m}
  43.585612934037, 6.48733702186039, 0.6096, !- X,Y,Z Vertex 2 {m}
  50.0729499558974, -3.5527136788005e-15, 0.6096, !- X,Y,Z Vertex 3 {m}
  50.0729499558974, -3.5527136788005e-15, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  RimJoist4 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59928665332448, -46.4736633025728, 0.3048, !- X,Y,Z Vertex 1 {m}
  3.59928665332448, -46.4736633025728, 0.6096, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -50.0729499558973, 0.6096, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -50.0729499558973, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  Slab1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.55199486593205, 1.86850106855736, -2.1336, !- X,Y,Z Vertex 1 {m}
  -1.86850106855736, 6.55199486593205, -2.1336, !- X,Y,Z Vertex 2 {m}
  6.55199486593205, -1.86850106855736, -2.1336, !- X,Y,Z Vertex 3 {m}
  1.86850106855736, -6.55199486593205, -2.1336; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Slab1,                                  !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  37.06368,                               !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9296054628676, 13.1433444930298, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  36.9296054628676, 13.1433444930298, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  37.5770598087906, 12.4958901471068, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  37.5770598087906, 12.4958901471068, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door1,                                  !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Door1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9302049792989, 13.1427449765985, 0.3048, !- X,Y,Z Vertex 1 {m}
  36.9302049792989, 13.1427449765985, 2.337816, !- X,Y,Z Vertex 2 {m}
  37.5764602923593, 12.4964896635381, 2.337816, !- X,Y,Z Vertex 3 {m}
  37.5764602923593, 12.4964896635381, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.98068719415079, -41.0922627617466, 0.304088829398388, !- X,Y,Z Vertex 1 {m}
  -8.98068719415079, -41.0922627617466, 1.37231117060161, !- X,Y,Z Vertex 2 {m}
  -10.7120600064176, -39.3608899494798, 1.37231117060161, !- X,Y,Z Vertex 3 {m}
  -10.7120600064176, -39.3608899494798, 0.304088829398388; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Window1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.98119006770569, -41.0917598881916, 0.3048, !- X,Y,Z Vertex 1 {m}
  -8.98119006770569, -41.0917598881916, 1.3716, !- X,Y,Z Vertex 2 {m}
  -10.7115571328626, -39.3613928230348, 1.3716, !- X,Y,Z Vertex 3 {m}
  -10.7115571328626, -39.3613928230348, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window1,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Mar26, !- Name
  trans schedule winter=0.85 summer=0.7 day, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Mar27-Apr2, !- Name
  trans schedule winter=0.85 summer=0.7 day, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Apr3-Oct29, !- Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct30-Nov5, !- Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Nov6-Dec31, !- Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 day 2, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  trans schedule winter=0.85 summer=0.7,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  trans schedule winter=0.85 summer=0.7 Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  trans schedule winter=0.85 summer=0.7 Week Rule - Apr3-Oct29, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  29,                                     !- End Day 3
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct30-Nov5, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  30,                                     !- Start Day 4
  11,                                     !- End Month 4
  5,                                      !- End Day 4
  trans schedule winter=0.85 summer=0.7 Week Rule - Nov6-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.30761795999024, 44.7653319959072, 0.303785097086796, !- X,Y,Z Vertex 1 {m}
  -5.30761795999024, 44.7653319959072, 1.2811749029132, !- X,Y,Z Vertex 2 {m}
  -4.25549270436084, 45.8174572515366, 1.2811749029132, !- X,Y,Z Vertex 3 {m}
  -4.25549270436084, 45.8174572515366, 0.303785097086796; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Window2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.30690031525804, 44.7660496406393, 0.3048, !- X,Y,Z Vertex 1 {m}
  -5.30690031525804, 44.7660496406393, 1.28016, !- X,Y,Z Vertex 2 {m}
  -4.25621034909294, 45.8167396068044, 1.28016, !- X,Y,Z Vertex 3 {m}
  -4.25621034909294, 45.8167396068044, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window2,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.5424113448186, 15.5305386110788, 0.304088829398388, !- X,Y,Z Vertex 1 {m}
  34.5424113448186, 15.5305386110788, 1.37231117060161, !- X,Y,Z Vertex 2 {m}
  36.2737841570854, 13.799165798812, 1.37231117060161, !- X,Y,Z Vertex 3 {m}
  36.2737841570854, 13.799165798812, 0.304088829398388; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Window3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.5429142183735, 15.5300357375238, 0.3048, !- X,Y,Z Vertex 1 {m}
  34.5429142183735, 15.5300357375238, 1.3716, !- X,Y,Z Vertex 2 {m}
  36.2732812835304, 13.799668672367, 1.3716, !- X,Y,Z Vertex 3 {m}
  36.2732812835304, 13.799668672367, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window3,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.30761795999023, -44.7653319959072, 0.303785097086796, !- X,Y,Z Vertex 1 {m}
  5.30761795999023, -44.7653319959072, 1.2811749029132, !- X,Y,Z Vertex 2 {m}
  4.25549270436083, -45.8174572515366, 1.2811749029132, !- X,Y,Z Vertex 3 {m}
  4.25549270436083, -45.8174572515366, 0.303785097086796; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window4,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface Window4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.30690031525803, -44.7660496406393, 0.3048, !- X,Y,Z Vertex 1 {m}
  5.30690031525803, -44.7660496406393, 1.28016, !- X,Y,Z Vertex 2 {m}
  4.25621034909293, -45.8167396068044, 1.28016, !- X,Y,Z Vertex 3 {m}
  4.25621034909293, -45.8167396068044, 0.3048; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window4,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.656923695768484, -49.4160262601289, 0.3048, !- X,Y,Z Vertex 1 {m}
  -0.656923695768484, -49.4160262601289, 2.7432, !- X,Y,Z Vertex 2 {m}
  -8.32426637193728, -41.7486835839601, 2.7432, !- X,Y,Z Vertex 3 {m}
  -8.32426637193728, -41.7486835839601, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2231594892496, 39.8497904666477, 0.3048, !- X,Y,Z Vertex 1 {m}
  -10.2231594892496, 39.8497904666477, 2.7432, !- X,Y,Z Vertex 2 {m}
  -5.96382401102648, 44.1091259448708, 2.7432, !- X,Y,Z Vertex 3 {m}
  -5.96382401102648, 44.1091259448708, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.7574632137003, 23.315486742197, 0.3048, !- X,Y,Z Vertex 1 {m}
  26.7574632137003, 23.315486742197, 2.7432, !- X,Y,Z Vertex 2 {m}
  33.885990522605, 16.1869594332923, 2.7432, !- X,Y,Z Vertex 3 {m}
  33.885990522605, 16.1869594332923, 0.3048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  Wall4 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2231594892496, -39.8497904666477, 0.3048, !- X,Y,Z Vertex 1 {m}
  10.2231594892496, -39.8497904666477, 2.7432, !- X,Y,Z Vertex 2 {m}
  5.96382401102647, -44.1091259448708, 2.7432, !- X,Y,Z Vertex 3 {m}
  5.96382401102647, -44.1091259448708, 0.3048; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass conditioned space 1,     !- Name
  furniture construction conditioned space 1, !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  63.099744768;                           !- Surface Area {m2}

InternalMass,
  partition wall mass,                    !- Name
  PartitionWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  157.74936192;                           !- Surface Area {m2}

Lights,
  interior lighting,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  340.088451190614,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

Schedule:File,
  lighting_interior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

People,
  occupants,                              !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

Schedule:File,
  occupants,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

ElectricEquipment,
  ceiling fan,                            !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20.3353078053216,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  ceiling fan;                            !- End-Use Subcategory

Schedule:File,
  ceiling_fan,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  clothes dryer,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2400.40147162812,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

Schedule:File,
  clothes_dryer,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  clothes washer,                         !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes_washer,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  222.117946989373,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

Schedule:File,
  clothes_washer,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  cooking range,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1386.9277898391,                        !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

Schedule:File,
  cooking_range,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  dishwasher,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  dishwasher,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  446.417157613755,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

Schedule:File,
  dishwasher,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  5,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  fridge,                                 !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.4292237442922,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Constant,
  fridge schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ElectricEquipment,
  fridge 1,                               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule 1,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.4292237442922,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Constant,
  fridge schedule 1,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ElectricEquipment,
  mech vent bath fan 0,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent bath fan 0 schedule,          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent bath fan 0 schedule day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent bath fan 0 schedule day,      !- Sunday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Monday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Tuesday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Wednesday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Thursday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Friday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Saturday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent bath fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent bath fan 0 schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent bath fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  mech vent house fan,                    !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan cfis schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent range fan 0,                  !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent range fan 0 schedule,         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent range fan 0 schedule day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  mech vent range fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent range fan 0 schedule day,     !- Sunday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Monday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Tuesday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Wednesday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Thursday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Friday Schedule:Day Name
  mech vent range fan 0 schedule day,     !- Saturday Schedule:Day Name
  mech vent range fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent range fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent range fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent range fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent range fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent range fan 0 schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent range fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent range fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  misc plug loads,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  plug_loads_other,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  365.873920207531,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

Schedule:File,
  plug_loads_other,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  misc tv,                                !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  plug_loads_tv,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  469.684654688304,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  misc tv;                                !- End-Use Subcategory

Schedule:File,
  plug_loads_tv,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  whole house fan,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OtherEquipment,
  clothes dryer 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  cooking range 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  general water use latent,               !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  44.1265827122113,                       !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use latent;               !- End-Use Subcategory

Schedule:Day:Interval,
  general water use schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.315068493150685,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.287671232876712,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.342465753424658,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.36986301369863,                       !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.520547945205479,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.602739726027397,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.534246575342466,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.506849315068493,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.465753424657534,                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.479452054794521,                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.534246575342466,                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.589041095890411,                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.698630136986301,                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.876712328767123,                      !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.89041095890411,                       !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.986301369863014,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.863013698630137,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.616438356164384,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.465753424657534;                      !- Value Until Time 20

Schedule:Week:Daily,
  general water use schedule Week Rule - Jan1-Dec31, !- Name
  general water use schedule day,         !- Sunday Schedule:Day Name
  general water use schedule day,         !- Monday Schedule:Day Name
  general water use schedule day,         !- Tuesday Schedule:Day Name
  general water use schedule day,         !- Wednesday Schedule:Day Name
  general water use schedule day,         !- Thursday Schedule:Day Name
  general water use schedule day,         !- Friday Schedule:Day Name
  general water use schedule day,         !- Saturday Schedule:Day Name
  general water use schedule default day, !- Holiday Schedule:Day Name
  general water use schedule default day, !- SummerDesignDay Schedule:Day Name
  general water use schedule default day, !- WinterDesignDay Schedule:Day Name
  general water use schedule default day, !- CustomDay1 Schedule:Day Name
  general water use schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  general water use schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  general water use schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  general water use schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

OtherEquipment,
  general water use sensible,             !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -43.4886080223962,                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use sensible;             !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load,        !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load,      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,        !- Name
  Propane,                                !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;        !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  conditioned space Thermostat,           !- Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  conditioned space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint, !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Day:Interval,
  heating setpoint day 1,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.0555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Mar26, !- Name
  heating setpoint day,                   !- Sunday Schedule:Day Name
  heating setpoint day,                   !- Monday Schedule:Day Name
  heating setpoint day,                   !- Tuesday Schedule:Day Name
  heating setpoint day,                   !- Wednesday Schedule:Day Name
  heating setpoint day,                   !- Thursday Schedule:Day Name
  heating setpoint day,                   !- Friday Schedule:Day Name
  heating setpoint day,                   !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating setpoint Week Rule - Mar27-Apr2, !- Name
  heating setpoint day,                   !- Sunday Schedule:Day Name
  heating setpoint day,                   !- Monday Schedule:Day Name
  heating setpoint day,                   !- Tuesday Schedule:Day Name
  heating setpoint day,                   !- Wednesday Schedule:Day Name
  heating setpoint day,                   !- Thursday Schedule:Day Name
  heating setpoint day 1,                 !- Friday Schedule:Day Name
  heating setpoint day 1,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  heating setpoint day 2,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Week:Daily,
  heating setpoint Week Rule - Apr3-May28, !- Name
  heating setpoint day 1,                 !- Sunday Schedule:Day Name
  heating setpoint day 1,                 !- Monday Schedule:Day Name
  heating setpoint day 1,                 !- Tuesday Schedule:Day Name
  heating setpoint day 1,                 !- Wednesday Schedule:Day Name
  heating setpoint day 1,                 !- Thursday Schedule:Day Name
  heating setpoint day 1,                 !- Friday Schedule:Day Name
  heating setpoint day 1,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating setpoint Week Rule - May29-Jun4, !- Name
  heating setpoint day 1,                 !- Sunday Schedule:Day Name
  heating setpoint day 1,                 !- Monday Schedule:Day Name
  heating setpoint day 1,                 !- Tuesday Schedule:Day Name
  heating setpoint day 2,                 !- Wednesday Schedule:Day Name
  heating setpoint day 2,                 !- Thursday Schedule:Day Name
  heating setpoint day 2,                 !- Friday Schedule:Day Name
  heating setpoint day 2,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  heating setpoint day 3,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.0555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Jun5-Sep24, !- Name
  heating setpoint day 2,                 !- Sunday Schedule:Day Name
  heating setpoint day 2,                 !- Monday Schedule:Day Name
  heating setpoint day 2,                 !- Tuesday Schedule:Day Name
  heating setpoint day 2,                 !- Wednesday Schedule:Day Name
  heating setpoint day 2,                 !- Thursday Schedule:Day Name
  heating setpoint day 2,                 !- Friday Schedule:Day Name
  heating setpoint day 2,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating setpoint Week Rule - Sep25-Oct1, !- Name
  heating setpoint day 2,                 !- Sunday Schedule:Day Name
  heating setpoint day 2,                 !- Monday Schedule:Day Name
  heating setpoint day 2,                 !- Tuesday Schedule:Day Name
  heating setpoint day 2,                 !- Wednesday Schedule:Day Name
  heating setpoint day 2,                 !- Thursday Schedule:Day Name
  heating setpoint day 2,                 !- Friday Schedule:Day Name
  heating setpoint day 3,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  heating setpoint day 4,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Oct2-Oct29, !- Name
  heating setpoint day 3,                 !- Sunday Schedule:Day Name
  heating setpoint day 3,                 !- Monday Schedule:Day Name
  heating setpoint day 3,                 !- Tuesday Schedule:Day Name
  heating setpoint day 3,                 !- Wednesday Schedule:Day Name
  heating setpoint day 3,                 !- Thursday Schedule:Day Name
  heating setpoint day 3,                 !- Friday Schedule:Day Name
  heating setpoint day 3,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating setpoint Week Rule - Oct30-Nov5, !- Name
  heating setpoint day 3,                 !- Sunday Schedule:Day Name
  heating setpoint day 3,                 !- Monday Schedule:Day Name
  heating setpoint day 4,                 !- Tuesday Schedule:Day Name
  heating setpoint day 4,                 !- Wednesday Schedule:Day Name
  heating setpoint day 4,                 !- Thursday Schedule:Day Name
  heating setpoint day 4,                 !- Friday Schedule:Day Name
  heating setpoint day 4,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating setpoint Week Rule - Nov6-Dec31, !- Name
  heating setpoint day 4,                 !- Sunday Schedule:Day Name
  heating setpoint day 4,                 !- Monday Schedule:Day Name
  heating setpoint day 4,                 !- Tuesday Schedule:Day Name
  heating setpoint day 4,                 !- Wednesday Schedule:Day Name
  heating setpoint day 4,                 !- Thursday Schedule:Day Name
  heating setpoint day 4,                 !- Friday Schedule:Day Name
  heating setpoint day 4,                 !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  heating setpoint Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  heating setpoint Week Rule - Apr3-May28, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  5,                                      !- End Month 3
  28,                                     !- End Day 3
  heating setpoint Week Rule - May29-Jun4, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  29,                                     !- Start Day 4
  6,                                      !- End Month 4
  4,                                      !- End Day 4
  heating setpoint Week Rule - Jun5-Sep24, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  5,                                      !- Start Day 5
  9,                                      !- End Month 5
  24,                                     !- End Day 5
  heating setpoint Week Rule - Sep25-Oct1, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  25,                                     !- Start Day 6
  10,                                     !- End Month 6
  1,                                      !- End Day 6
  heating setpoint Week Rule - Oct2-Oct29, !- Schedule:Week Name 7
  10,                                     !- Start Month 7
  2,                                      !- Start Day 7
  10,                                     !- End Month 7
  29,                                     !- End Day 7
  heating setpoint Week Rule - Oct30-Nov5, !- Schedule:Week Name 8
  10,                                     !- Start Month 8
  30,                                     !- Start Day 8
  11,                                     !- End Month 8
  5,                                      !- End Day 8
  heating setpoint Week Rule - Nov6-Dec31, !- Schedule:Week Name 9
  11,                                     !- Start Month 9
  6,                                      !- Start Day 9
  12,                                     !- End Month 9
  31;                                     !- End Day 9

Schedule:Day:Interval,
  heating setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Day:Interval,
  cooling setpoint day 1,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.0555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Mar26, !- Name
  cooling setpoint day,                   !- Sunday Schedule:Day Name
  cooling setpoint day,                   !- Monday Schedule:Day Name
  cooling setpoint day,                   !- Tuesday Schedule:Day Name
  cooling setpoint day,                   !- Wednesday Schedule:Day Name
  cooling setpoint day,                   !- Thursday Schedule:Day Name
  cooling setpoint day,                   !- Friday Schedule:Day Name
  cooling setpoint day,                   !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Mar27-Apr2, !- Name
  cooling setpoint day,                   !- Sunday Schedule:Day Name
  cooling setpoint day,                   !- Monday Schedule:Day Name
  cooling setpoint day,                   !- Tuesday Schedule:Day Name
  cooling setpoint day,                   !- Wednesday Schedule:Day Name
  cooling setpoint day,                   !- Thursday Schedule:Day Name
  cooling setpoint day 1,                 !- Friday Schedule:Day Name
  cooling setpoint day 1,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  cooling setpoint day 2,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.2222222222222;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Apr3-May28, !- Name
  cooling setpoint day 1,                 !- Sunday Schedule:Day Name
  cooling setpoint day 1,                 !- Monday Schedule:Day Name
  cooling setpoint day 1,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 1,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 1,                 !- Thursday Schedule:Day Name
  cooling setpoint day 1,                 !- Friday Schedule:Day Name
  cooling setpoint day 1,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - May29-Jun4, !- Name
  cooling setpoint day 1,                 !- Sunday Schedule:Day Name
  cooling setpoint day 1,                 !- Monday Schedule:Day Name
  cooling setpoint day 1,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 2,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 2,                 !- Thursday Schedule:Day Name
  cooling setpoint day 2,                 !- Friday Schedule:Day Name
  cooling setpoint day 2,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  cooling setpoint day 3,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.0555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jun5-Sep24, !- Name
  cooling setpoint day 2,                 !- Sunday Schedule:Day Name
  cooling setpoint day 2,                 !- Monday Schedule:Day Name
  cooling setpoint day 2,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 2,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 2,                 !- Thursday Schedule:Day Name
  cooling setpoint day 2,                 !- Friday Schedule:Day Name
  cooling setpoint day 2,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Sep25-Oct1, !- Name
  cooling setpoint day 2,                 !- Sunday Schedule:Day Name
  cooling setpoint day 2,                 !- Monday Schedule:Day Name
  cooling setpoint day 2,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 2,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 2,                 !- Thursday Schedule:Day Name
  cooling setpoint day 2,                 !- Friday Schedule:Day Name
  cooling setpoint day 3,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  cooling setpoint day 4,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  22.2222222222222,                       !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  22.2222222222222;                       !- Value Until Time 3

Schedule:Week:Daily,
  cooling setpoint Week Rule - Oct2-Oct29, !- Name
  cooling setpoint day 3,                 !- Sunday Schedule:Day Name
  cooling setpoint day 3,                 !- Monday Schedule:Day Name
  cooling setpoint day 3,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 3,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 3,                 !- Thursday Schedule:Day Name
  cooling setpoint day 3,                 !- Friday Schedule:Day Name
  cooling setpoint day 3,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Oct30-Nov5, !- Name
  cooling setpoint day 3,                 !- Sunday Schedule:Day Name
  cooling setpoint day 3,                 !- Monday Schedule:Day Name
  cooling setpoint day 4,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 4,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 4,                 !- Thursday Schedule:Day Name
  cooling setpoint day 4,                 !- Friday Schedule:Day Name
  cooling setpoint day 4,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Nov6-Dec31, !- Name
  cooling setpoint day 4,                 !- Sunday Schedule:Day Name
  cooling setpoint day 4,                 !- Monday Schedule:Day Name
  cooling setpoint day 4,                 !- Tuesday Schedule:Day Name
  cooling setpoint day 4,                 !- Wednesday Schedule:Day Name
  cooling setpoint day 4,                 !- Thursday Schedule:Day Name
  cooling setpoint day 4,                 !- Friday Schedule:Day Name
  cooling setpoint day 4,                 !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling setpoint Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling setpoint Week Rule - Apr3-May28, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  5,                                      !- End Month 3
  28,                                     !- End Day 3
  cooling setpoint Week Rule - May29-Jun4, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  29,                                     !- Start Day 4
  6,                                      !- End Month 4
  4,                                      !- End Day 4
  cooling setpoint Week Rule - Jun5-Sep24, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  5,                                      !- Start Day 5
  9,                                      !- End Month 5
  24,                                     !- End Day 5
  cooling setpoint Week Rule - Sep25-Oct1, !- Schedule:Week Name 6
  9,                                      !- Start Month 6
  25,                                     !- Start Day 6
  10,                                     !- End Month 6
  1,                                      !- End Day 6
  cooling setpoint Week Rule - Oct2-Oct29, !- Schedule:Week Name 7
  10,                                     !- Start Month 7
  2,                                      !- Start Day 7
  10,                                     !- End Month 7
  29,                                     !- End Day 7
  cooling setpoint Week Rule - Oct30-Nov5, !- Schedule:Week Name 8
  10,                                     !- Start Month 8
  30,                                     !- Start Day 8
  11,                                     !- End Month 8
  5,                                      !- End Day 8
  cooling setpoint Week Rule - Nov6-Dec31, !- Schedule:Week Name 9
  11,                                     !- Start Month 9
  6,                                      !- Start Day 9
  12,                                     !- End Month 9
  31;                                     !- End Day 9

Schedule:Day:Interval,
  cooling setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  conditioned space,                      !- Zone Name
  conditioned space Equipment List,       !- Zone Conditioning Equipment List Name
  conditioned space Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  conditioned space Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  conditioned space Inlet Node List,      !- Name
  Node 7;                                 !- Node Name 1

NodeList,
  conditioned space Return Node List,     !- Name
  Node 8;                                 !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  air source heat pump terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 9,                                 !- Air Inlet Node Name
  Node 7,                                 !- Air Outlet Node Name
  0.2944952045568;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU air source heat pump terminal,      !- Name
  Node 7,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  air source heat pump terminal;          !- Air Terminal Name

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU air source heat pump terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule;           !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2022,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2022,                                   !- End Year
  Saturday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.0846666666666667,                     !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0920384787563589,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  exterior vertical ins,                  !- Name
  Rough,                                  !- Roughness
  0.077724,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  floor covering 1,                       !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board 1,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 2.0 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist rigid ins,                    !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0700957512880013,                     !- Conductivity {W/m-K}
  125.04411,                              !- Density {kg/m3}
  1163.47425853565,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00281631941299512,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0951300644874275,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.78222,                                !- U-Factor {W/m2-K}
  0.56;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticFloorConstruction,             !- Name
  floor stud and cavity,                  !- Layer 1
  floor rigid ins,                        !- Layer 2
  osb sheathing 0.75 in.,                 !- Layer 3
  floor covering 1;                       !- Layer 4

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding 1,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 2,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Door,                                   !- Name
  door material;                          !- Layer 1

Construction,
  Floor1 construction,                    !- Name
  ceiling loosefill ins,                  !- Layer 1
  ceiling stud and cavity,                !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  Floor1 construction Reversed,           !- Name
  gypsum board,                           !- Layer 1
  ceiling stud and cavity,                !- Layer 2
  ceiling loosefill ins;                  !- Layer 3

Construction,
  FoundationWall1 construction,           !- Name
  concrete 8.0 in.,                       !- Layer 1
  gypsum board 1;                         !- Layer 2

Construction,
  furniture construction conditioned space 1, !- Name
  furniture material conditioned space 1; !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  gypsum board,                           !- Layer 1
  wall stud and cavity 3,                 !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  RimJoist1 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist rigid ins,                    !- Layer 2
  osb sheathing 2.0 in.,                  !- Layer 3
  rim joist stud and cavity;              !- Layer 4

Construction,
  RimJoist2 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist rigid ins,                    !- Layer 2
  osb sheathing 2.0 in.,                  !- Layer 3
  rim joist stud and cavity;              !- Layer 4

Construction,
  RimJoist3 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist rigid ins,                    !- Layer 2
  osb sheathing 2.0 in.,                  !- Layer 3
  rim joist stud and cavity;              !- Layer 4

Construction,
  RimJoist4 construction,                 !- Name
  wood siding,                            !- Layer 1
  rim joist rigid ins,                    !- Layer 2
  osb sheathing 2.0 in.,                  !- Layer 3
  rim joist stud and cavity;              !- Layer 4

Construction,
  Roof1 construction,                     !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.5 in.;                  !- Layer 3

Construction,
  Roof2 construction,                     !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.5 in.;                  !- Layer 3

Construction,
  Slab1 construction,                     !- Name
  concrete 4.0 in.,                       !- Layer 1
  floor covering;                         !- Layer 2

Construction,
  Wall1 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall2 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall3 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall4 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall5 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity 1;                 !- Layer 3

Construction,
  Wall6 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in. 1,                !- Layer 2
  wall stud and cavity 1;                 !- Layer 3

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial;                         !- Layer 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  air source heat pump auto fan schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  mixed water temperature schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  water heater setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  cooling season schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.566666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.524166666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.495833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.5525,                                 !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.623333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.580833333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.439166666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.354166666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.354166666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.396666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.425,                                  !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.495833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.623333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.793333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.906666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.963333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.991666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.920833333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.793333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.665833333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.528571428571429,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.488928571428571,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.4625,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.515357142857143,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.581428571428571,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.541785714285714,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.409642857142857,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.330357142857143,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.317142857142857,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.330357142857143,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.37,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.396428571428571,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.4625,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.581428571428571,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.74,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.845714285714286,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.898571428571429,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.925,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.858928571428571,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.74,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.621071428571429;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.552380952380952,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.510952380952381,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.483333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.538571428571428,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.607619047619048,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.566190476190476,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.428095238095238,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.345238095238095,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.331428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.345238095238095,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.386666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.414285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.483333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.607619047619048,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.773333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.883809523809524,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.939047619047619,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.966666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.897619047619048,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.773333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.649047619047619;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.571428571428571,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.528571428571428,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.557142857142857,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.628571428571428,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.585714285714286,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.442857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.357142857142857,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.342857142857143,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.357142857142857,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.428571428571428,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.628571428571428,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.914285714285714,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.971428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.928571428571428,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.671428571428571;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.485714285714286,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.449285714285714,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.425,                                  !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.473571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.534285714285714,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.497857142857143,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.376428571428571,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.303571428571429,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.291428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.303571428571429,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.364285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.425,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.534285714285714,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.777142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.825714285714286,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.789285714285714,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.68,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.570714285714286;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.442857142857143,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.409642857142857,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.3875,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.431785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.487142857142857,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.453928571428571,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.343214285714286,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.276785714285714,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.265714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.276785714285714,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.332142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.3875,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.487142857142857,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.62,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.708571428571429,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.752857142857143,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.775,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.719642857142857,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.62,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.520357142857143;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.37,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.39,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.44,                                   !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.56,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.64,                                   !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.68,                                   !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.65,                                   !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.56,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.47;                                   !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.380952380952381,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.371428571428571,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.39047619047619,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.295238095238095,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.238095238095238,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.238095238095238,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.266666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.285714285714286,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.333333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.419047619047619,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.533333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.609523809523809,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.647619047619048,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.619047619047619,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.533333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.447619047619048;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.39047619047619,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.361190476190476,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.341666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.380714285714286,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.429523809523809,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.400238095238095,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.302619047619048,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.244047619047619,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.234285714285714,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.244047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.273333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.292857142857143,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.429523809523809,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.546666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.624761904761905,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.663809523809524,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.683333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.634523809523809,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.546666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.458809523809524;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.419047619047619,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.387619047619048,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.366666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.408571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.460952380952381,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.42952380952381,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.324761904761905,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261904761904762,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.251428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.261904761904762,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.293333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.314285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.366666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.460952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.586666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.67047619047619,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.712380952380952,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.733333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.680952380952381,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.586666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.492380952380952;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.466666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.431666666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.408333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.455,                                  !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.513333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.478333333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.361666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.291666666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.291666666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.326666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.408333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.513333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.653333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.746666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.793333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.816666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.758333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.653333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.548333333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.50952380952381,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.471309523809524,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.445833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.496785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.56047619047619,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.522261904761905,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.394880952380952,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.318452380952381,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.305714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.318452380952381,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.356666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.382142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.445833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.56047619047619,                       !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.713333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.815238095238095,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.866190476190476,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.891666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.82797619047619,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.713333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.598690476190476;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule day,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule 1 day 2,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day 1,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule day 2,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sequential Fraction Schedule default day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-Mar26, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day,            !- Friday Schedule:Day Name
  cooling season schedule day,            !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Mar27-Apr2, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Apr3-Oct29, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 1,          !- Tuesday Schedule:Day Name
  cooling season schedule day 1,          !- Wednesday Schedule:Day Name
  cooling season schedule day 1,          !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Oct30-Nov5, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Nov6-Dec31, !- Name
  cooling season schedule day 2,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling season schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling season schedule Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling season schedule Week Rule - Apr3-Oct29, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  29,                                     !- End Day 3
  cooling season schedule Week Rule - Oct30-Nov5, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  30,                                     !- Start Day 4
  11,                                     !- End Month 4
  5,                                      !- End Day 4
  cooling season schedule Week Rule - Nov6-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan1-Jan29, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day,         !- Tuesday Schedule:Day Name
  exterior lighting schedule day,         !- Wednesday Schedule:Day Name
  exterior lighting schedule day,         !- Thursday Schedule:Day Name
  exterior lighting schedule day,         !- Friday Schedule:Day Name
  exterior lighting schedule day,         !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan30-Feb5, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb6-Feb26, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb27-Mar5, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar6-Mar26, !- Name
  exterior lighting schedule day 2,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 2,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar27-Apr2, !- Name
  exterior lighting schedule day 2,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 2,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 3,       !- Friday Schedule:Day Name
  exterior lighting schedule day 3,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr3-Apr30, !- Name
  exterior lighting schedule day 3,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 3,       !- Monday Schedule:Day Name
  exterior lighting schedule day 3,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 3,       !- Friday Schedule:Day Name
  exterior lighting schedule day 3,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May1-May28, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 4,       !- Friday Schedule:Day Name
  exterior lighting schedule day 4,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May29-Jun4, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun5-Jun25, !- Name
  exterior lighting schedule day 5,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 5,       !- Monday Schedule:Day Name
  exterior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun26-Jul2, !- Name
  exterior lighting schedule day 5,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 5,       !- Monday Schedule:Day Name
  exterior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 6,       !- Friday Schedule:Day Name
  exterior lighting schedule day 6,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul3-Jul30, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 6,       !- Monday Schedule:Day Name
  exterior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 6,       !- Friday Schedule:Day Name
  exterior lighting schedule day 6,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul31-Aug6, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug7-Aug27, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug28-Sep3, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep4-Sep24, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 8,       !- Monday Schedule:Day Name
  exterior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep25-Oct1, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 8,       !- Monday Schedule:Day Name
  exterior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct2-Oct29, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 9,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct30-Nov5, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov6-Nov26, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov27-Dec3, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 11,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Dec4-Dec31, !- Name
  exterior lighting schedule day 11,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 11,      !- Monday Schedule:Day Name
  exterior lighting schedule day 11,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 11,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  exterior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  exterior lighting schedule Week Rule - Jan1-Jan29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  29,                                     !- End Day 1
  exterior lighting schedule Week Rule - Jan30-Feb5, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  30,                                     !- Start Day 2
  2,                                      !- End Month 2
  5,                                      !- End Day 2
  exterior lighting schedule Week Rule - Feb6-Feb26, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  6,                                      !- Start Day 3
  2,                                      !- End Month 3
  26,                                     !- End Day 3
  exterior lighting schedule Week Rule - Feb27-Mar5, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  27,                                     !- Start Day 4
  3,                                      !- End Month 4
  5,                                      !- End Day 4
  exterior lighting schedule Week Rule - Mar6-Mar26, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  6,                                      !- Start Day 5
  3,                                      !- End Month 5
  26,                                     !- End Day 5
  exterior lighting schedule Week Rule - Mar27-Apr2, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  27,                                     !- Start Day 6
  4,                                      !- End Month 6
  2,                                      !- End Day 6
  exterior lighting schedule Week Rule - Apr3-Apr30, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  3,                                      !- Start Day 7
  4,                                      !- End Month 7
  30,                                     !- End Day 7
  exterior lighting schedule Week Rule - May1-May28, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  1,                                      !- Start Day 8
  5,                                      !- End Month 8
  28,                                     !- End Day 8
  exterior lighting schedule Week Rule - May29-Jun4, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  29,                                     !- Start Day 9
  6,                                      !- End Month 9
  4,                                      !- End Day 9
  exterior lighting schedule Week Rule - Jun5-Jun25, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  5,                                      !- Start Day 10
  6,                                      !- End Month 10
  25,                                     !- End Day 10
  exterior lighting schedule Week Rule - Jun26-Jul2, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  26,                                     !- Start Day 11
  7,                                      !- End Month 11
  2,                                      !- End Day 11
  exterior lighting schedule Week Rule - Jul3-Jul30, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  3,                                      !- Start Day 12
  7,                                      !- End Month 12
  30,                                     !- End Day 12
  exterior lighting schedule Week Rule - Jul31-Aug6, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  31,                                     !- Start Day 13
  8,                                      !- End Month 13
  6,                                      !- End Day 13
  exterior lighting schedule Week Rule - Aug7-Aug27, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  7,                                      !- Start Day 14
  8,                                      !- End Month 14
  27,                                     !- End Day 14
  exterior lighting schedule Week Rule - Aug28-Sep3, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  28,                                     !- Start Day 15
  9,                                      !- End Month 15
  3,                                      !- End Day 15
  exterior lighting schedule Week Rule - Sep4-Sep24, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  4,                                      !- Start Day 16
  9,                                      !- End Month 16
  24,                                     !- End Day 16
  exterior lighting schedule Week Rule - Sep25-Oct1, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  25,                                     !- Start Day 17
  10,                                     !- End Month 17
  1,                                      !- End Day 17
  exterior lighting schedule Week Rule - Oct2-Oct29, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  2,                                      !- Start Day 18
  10,                                     !- End Month 18
  29,                                     !- End Day 18
  exterior lighting schedule Week Rule - Oct30-Nov5, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  30,                                     !- Start Day 19
  11,                                     !- End Month 19
  5,                                      !- End Day 19
  exterior lighting schedule Week Rule - Nov6-Nov26, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  6,                                      !- Start Day 20
  11,                                     !- End Month 20
  26,                                     !- End Day 20
  exterior lighting schedule Week Rule - Nov27-Dec3, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  27,                                     !- Start Day 21
  12,                                     !- End Month 21
  3,                                      !- End Day 21
  exterior lighting schedule Week Rule - Dec4-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  4,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Jan1, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule default day,      !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule default day,      !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule default day,      !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan2-Dec31, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule day,              !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule day,              !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule day,              !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent schedule,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  natural vent schedule Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Jan1-May28, !- Name
  Sequential Fraction Schedule day,       !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Monday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Friday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - May29-Jun4, !- Name
  Sequential Fraction Schedule day,       !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Monday Schedule:Day Name
  Sequential Fraction Schedule day,       !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Jun5-Sep24, !- Name
  Sequential Fraction Schedule day 1,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Sep25-Oct1, !- Name
  Sequential Fraction Schedule day 1,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 1,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule Week Rule - Oct2-Dec31, !- Name
  Sequential Fraction Schedule day 2,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule day 2,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule Week Rule - Jan1-May28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  28,                                     !- End Day 1
  Sequential Fraction Schedule Week Rule - May29-Jun4, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  29,                                     !- Start Day 2
  6,                                      !- End Month 2
  4,                                      !- End Day 2
  Sequential Fraction Schedule Week Rule - Jun5-Sep24, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  5,                                      !- Start Day 3
  9,                                      !- End Month 3
  24,                                     !- End Day 3
  Sequential Fraction Schedule Week Rule - Sep25-Oct1, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  25,                                     !- Start Day 4
  10,                                     !- End Month 4
  1,                                      !- End Day 4
  Sequential Fraction Schedule Week Rule - Oct2-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  2,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Jan1-Mar26, !- Name
  Sequential Fraction Schedule 1 day,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Mar27-Apr2, !- Name
  Sequential Fraction Schedule 1 day,     !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day,     !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Apr3-Oct29, !- Name
  Sequential Fraction Schedule 1 day 1,   !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Oct30-Nov5, !- Name
  Sequential Fraction Schedule 1 day 1,   !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day 1,   !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Sequential Fraction Schedule 1 Week Rule - Nov6-Dec31, !- Name
  Sequential Fraction Schedule 1 day 2,   !- Sunday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Monday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Tuesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Wednesday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Thursday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Friday Schedule:Day Name
  Sequential Fraction Schedule 1 day 2,   !- Saturday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- Holiday Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- SummerDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- WinterDesignDay Schedule:Day Name
  Sequential Fraction Schedule default day 1, !- CustomDay1 Schedule:Day Name
  Sequential Fraction Schedule default day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sequential Fraction Schedule 1 Week Rule - Jan1-Mar26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  26,                                     !- End Day 1
  Sequential Fraction Schedule 1 Week Rule - Mar27-Apr2, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  27,                                     !- Start Day 2
  4,                                      !- End Month 2
  2,                                      !- End Day 2
  Sequential Fraction Schedule 1 Week Rule - Apr3-Oct29, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  3,                                      !- Start Day 3
  10,                                     !- End Month 3
  29,                                     !- End Day 3
  Sequential Fraction Schedule 1 Week Rule - Oct30-Nov5, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  30,                                     !- Start Day 4
  11,                                     !- End Month 4
  5,                                      !- End Day 4
  Sequential Fraction Schedule 1 Week Rule - Nov6-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  6,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Compact,
  mains temperature schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.5561111111111,                       !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.5011111111111,                       !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13.4477777777778,                       !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  13.3961111111111,                       !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  13.3455555555556,                       !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  13.2966666666667,                       !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  13.2494444444444,                       !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  13.2033333333333,                       !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  13.1588888888889,                       !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  13.1166666666667,                       !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  13.0755555555556,                       !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  13.0361111111111,                       !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  12.9983333333333,                       !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  12.9616666666667,                       !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  12.9272222222222,                       !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  12.8944444444444,                       !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  12.8627777777778,                       !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  12.8333333333333,                       !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  12.8055555555556,                       !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  12.7788888888889,                       !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  12.7544444444444,                       !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  12.7316666666667,                       !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  12.7105555555556,                       !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  12.6911111111111,                       !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  12.6733333333333,                       !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  12.6572222222222,                       !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  12.6427777777778,                       !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  12.63,                                  !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  12.6194444444444,                       !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  12.6105555555556,                       !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  12.6027777777778,                       !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  12.5972222222222,                       !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  12.5933333333333,                       !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  12.5911111111111,                       !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  12.5911111111111,                       !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  12.5922222222222,                       !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  12.5955555555556,                       !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  12.6,                                   !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  12.6066666666667,                       !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  12.615,                                 !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  12.625,                                 !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  12.6372222222222,                       !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  12.6505555555556,                       !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  12.6655555555556,                       !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  12.6827777777778,                       !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  12.7016666666667,                       !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  12.7216666666667,                       !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  12.7438888888889,                       !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  12.7677777777778,                       !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  12.7933333333333,                       !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  12.8205555555556,                       !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  12.8494444444444,                       !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  12.88,                                  !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  12.9122222222222,                       !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  12.9461111111111,                       !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  12.9816666666667,                       !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  13.0188888888889,                       !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  13.0577777777778,                       !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  13.0977777777778,                       !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  13.14,                                  !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  13.1833333333333,                       !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  13.2283333333333,                       !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  13.275,                                 !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  13.3233333333333,                       !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  13.3733333333333,                       !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  13.4244444444444,                       !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  13.4772222222222,                       !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  13.5316666666667,                       !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  13.5872222222222,                       !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  13.6444444444444,                       !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  13.7027777777778,                       !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  13.7627777777778,                       !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  13.8244444444444,                       !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  13.8872222222222,                       !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  13.9511111111111,                       !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  14.0166666666667,                       !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  14.0838888888889,                       !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  14.1516666666667,                       !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  14.2211111111111,                       !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  14.2916666666667,                       !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  14.3638888888889,                       !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  14.4372222222222,                       !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  14.5111111111111,                       !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  14.5866666666667,                       !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  14.6633333333333,                       !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  14.7411111111111,                       !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  14.82,                                  !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  14.9,                                   !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  14.9811111111111,                       !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  15.0633333333333,                       !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  15.1466666666667,                       !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  15.2305555555556,                       !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  15.3155555555556,                       !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  15.4016666666667,                       !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  15.4883333333333,                       !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  15.5761111111111,                       !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  15.665,                                 !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  15.7544444444444,                       !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  15.845,                                 !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  15.9361111111111,                       !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  16.0277777777778,                       !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  16.1205555555556,                       !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  16.2138888888889,                       !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  16.3077777777778,                       !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  16.4022222222222,                       !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  16.4972222222222,                       !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  16.5933333333333,                       !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  16.6894444444444,                       !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  16.7866666666667,                       !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  16.8838888888889,                       !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  16.9816666666667,                       !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  17.08,                                  !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  17.1788888888889,                       !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  17.2777777777778,                       !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  17.3772222222222,                       !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  17.4772222222222,                       !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  17.5772222222222,                       !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  17.6777777777778,                       !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  17.7783333333333,                       !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  17.8794444444444,                       !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  17.98,                                  !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  18.0816666666667,                       !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  18.1827777777778,                       !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  18.2838888888889,                       !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  18.3855555555556,                       !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  18.4872222222222,                       !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  18.5883333333333,                       !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  18.69,                                  !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  18.7911111111111,                       !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  18.8927777777778,                       !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  18.9938888888889,                       !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  19.0944444444444,                       !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  19.1955555555556,                       !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  19.2961111111111,                       !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  19.3966666666667,                       !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  19.4966666666667,                       !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  19.5966666666667,                       !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  19.6961111111111,                       !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  19.795,                                 !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  19.8938888888889,                       !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  19.9922222222222,                       !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  20.09,                                  !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  20.1872222222222,                       !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  20.2844444444444,                       !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  20.3805555555556,                       !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  20.4766666666667,                       !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  20.5716666666667,                       !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  20.6661111111111,                       !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  20.7605555555556,                       !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  20.8533333333333,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  20.9461111111111,                       !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  21.0377777777778,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  21.1288888888889,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  21.2194444444444,                       !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  21.3088888888889,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  21.3977777777778,                       !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  21.4855555555556,                       !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  21.5722222222222,                       !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  21.6583333333333,                       !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  21.7433333333333,                       !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  21.8277777777778,                       !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  21.9105555555556,                       !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  21.9927777777778,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  22.0738888888889,                       !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  22.1538888888889,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  22.2327777777778,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  22.3105555555556,                       !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  22.3872222222222,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  22.4627777777778,                       !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  22.5372222222222,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  22.61,                                  !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  22.6822222222222,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  22.7527777777778,                       !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  22.8222222222222,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  22.8905555555556,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  22.9572222222222,                       !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  23.0227777777778,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  23.0866666666667,                       !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  23.1494444444444,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  23.2111111111111,                       !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  23.2711111111111,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  23.3294444444444,                       !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  23.3866666666667,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  23.4427777777778,                       !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  23.4966666666667,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  23.5494444444444,                       !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  23.6011111111111,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  23.6505555555556,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  23.6988888888889,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  23.7455555555556,                       !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  23.7905555555556,                       !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  23.8344444444444,                       !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  23.8761111111111,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  23.9166666666667,                       !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  23.955,                                 !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  23.9922222222222,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  24.0277777777778,                       !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  24.0616666666667,                       !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  24.0938888888889,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  24.1244444444444,                       !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  24.1533333333333,                       !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  24.1805555555556,                       !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  24.2061111111111,                       !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  24.23,                                  !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  24.2522222222222,                       !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  24.2727777777778,                       !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  24.2911111111111,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  24.3083333333333,                       !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  24.3233333333333,                       !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  24.3372222222222,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  24.3488888888889,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  24.3588888888889,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  24.3672222222222,                       !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  24.3738888888889,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  24.3788888888889,                       !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  24.3816666666667,                       !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  24.3833333333333,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  24.3827777777778,                       !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  24.3805555555556,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  24.3766666666667,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  24.3711111111111,                       !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  24.3638888888889,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  24.355,                                 !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  24.3438888888889,                       !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  24.3311111111111,                       !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  24.3172222222222,                       !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  24.3011111111111,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  24.2833333333333,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  24.2638888888889,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  24.2427777777778,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  24.22,                                  !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  24.195,                                 !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  24.1688888888889,                       !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  24.1411111111111,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  24.1111111111111,                       !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  24.08,                                  !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  24.0472222222222,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  24.0122222222222,                       !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  23.9761111111111,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  23.9383333333333,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  23.8988888888889,                       !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  23.8577777777778,                       !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  23.815,                                 !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  23.7711111111111,                       !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  23.725,                                 !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  23.6777777777778,                       !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  23.6288888888889,                       !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  23.5783333333333,                       !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  23.5266666666667,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  23.4727777777778,                       !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  23.4183333333333,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  23.3616666666667,                       !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  23.3038888888889,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  23.2444444444444,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  23.1838888888889,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  23.1222222222222,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  23.0588888888889,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  22.9938888888889,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  22.9277777777778,                       !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  22.8605555555556,                       !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  22.7916666666667,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  22.7216666666667,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  22.6505555555556,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  22.5777777777778,                       !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  22.5044444444444,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  22.4294444444444,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  22.3533333333333,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  22.2761111111111,                       !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  22.1977777777778,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  22.1183333333333,                       !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  22.0383333333333,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  21.9566666666667,                       !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  21.8738888888889,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  21.7905555555556,                       !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  21.7061111111111,                       !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  21.6205555555556,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  21.5338888888889,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  21.4466666666667,                       !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  21.3583333333333,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  21.2694444444444,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  21.1794444444444,                       !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  21.0888888888889,                       !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  20.9977777777778,                       !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  20.9055555555556,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  20.8122222222222,                       !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  20.7188888888889,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  20.6244444444444,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  20.53,                                  !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  20.4344444444444,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  20.3383333333333,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  20.2416666666667,                       !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  20.1444444444444,                       !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  20.0466666666667,                       !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  19.9488888888889,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  19.85,                                  !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  19.7511111111111,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  19.6522222222222,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  19.5522222222222,                       !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  19.4522222222222,                       !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  19.3522222222222,                       !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  19.2516666666667,                       !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  19.1511111111111,                       !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  19.05,                                  !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  18.9488888888889,                       !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  18.8477777777778,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  18.7466666666667,                       !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  18.645,                                 !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  18.5433333333333,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  18.4422222222222,                       !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  18.3405555555556,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  18.2394444444444,                       !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  18.1377777777778,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  18.0366666666667,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  17.9355555555556,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  17.8344444444444,                       !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  17.7338888888889,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  17.6333333333333,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  17.5333333333333,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  17.4333333333333,                       !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  17.3333333333333,                       !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  17.2338888888889,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  17.135,                                 !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  17.0366666666667,                       !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  16.9383333333333,                       !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  16.8405555555556,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  16.7438888888889,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  16.6472222222222,                       !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  16.5511111111111,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  16.4555555555556,                       !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  16.3605555555556,                       !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  16.2661111111111,                       !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  16.1722222222222,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  16.0794444444444,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  15.9872222222222,                       !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  15.8955555555556,                       !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  15.805,                                 !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  15.715,                                 !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  15.6255555555556,                       !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  15.5372222222222,                       !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  15.45,                                  !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  15.3633333333333,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  15.2777777777778,                       !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  15.1933333333333,                       !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  15.1094444444444,                       !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  15.0266666666667,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  14.9455555555556,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  14.8644444444444,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  14.785,                                 !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  14.7066666666667,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  14.6294444444444,                       !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  14.5533333333333,                       !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  14.4783333333333,                       !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  14.4044444444444,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  14.3316666666667,                       !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  14.2605555555556,                       !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  14.1905555555556,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  14.1216666666667,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  14.0538888888889,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  13.9877777777778,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  13.9227777777778,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  13.8594444444444,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  13.7972222222222,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  13.7361111111111,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  13.6766666666667,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  13.6188888888889;                       !- Field 1460

Schedule:File,
  hot_water_clothes_washer,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:File,
  hot_water_dishwasher,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:File,
  hot_water_fixtures,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  air source heat pump airloop,           !- Name
  ,                                       !- Controller List Name
  air source heat pump airloopAvailability Manager List, !- Availability Manager List Name
  0.2944952045568,                        !- Design Supply Air Flow Rate {m3/s}
  air source heat pump airloop Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 3,                                 !- Supply Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  air source heat pump airloop Demand Inlet Nodes, !- Demand Side Inlet Node Names
  air source heat pump airloop Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  air source heat pump airloop Supply Outlet Nodes, !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  air source heat pump airloop Demand Inlet Nodes, !- Name
  Node 5;                                 !- Node Name 1

Sizing:System,
  air source heat pump airloop,           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  air source heat pump airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  air source heat pump airloop Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  air source heat pump airloop Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  air source heat pump airloop Supply Branches, !- Name
  air source heat pump airloop Main Branch; !- Branch Name 1

Branch,
  air source heat pump airloop Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  air source heat pump unitary system,    !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  air source heat pump unitary system,    !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  Node 4,                                 !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  air source heat pump supply fan,        !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  air source heat pump auto fan schedule, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  air source heat pump htg coil,          !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  air source heat pump clg coil,          !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  air source heat pump backup htg coil,   !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0.2944952045568,                        !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.2482443551232,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  air source heat pump supply fan,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  air source heat pump unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  0.2944952045568,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1059.44000164466,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  2,                                      !- Number of Speeds
  0.84295,                                !- Speed Flow Fraction 1
  0.59897,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

Coil:Heating:DX:SingleSpeed,
  air source heat pump htg coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5580.93733100206,                       !- Gross Rated Heating Capacity {W}
  3.67606668,                             !- Gross Rated Heating COP {W/W}
  0.295191252310508,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  air source heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  air source heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Heat-CAP-fT1,                           !- Heating Capacity Function of Temperature Curve Name
  Heat-CAP-fFF1,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Heat-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Heat-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Heat-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  Defrosteir,                             !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -73.3333333333333,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000,                                   !- Resistive Defrost Heater Capacity {W}
  ,                                       !- Region number for calculating HSPF
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Zone Name for Evaporator Placement
  ,                                       !- Secondary Coil Air Flow Rate {m3/s}
  ;                                       !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Curve:Biquadratic,
  Heat-CAP-fT1,                           !- Name
  0.905106689142857,                      !- Coefficient1 Constant
  -0.0041461452,                          !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0246428571428571,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Heat-CAP-fFF1,                          !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Heat-EIR-fT1,                           !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Heat-EIR-fFF1,                          !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Heat-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Defrosteir,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  2;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  air source heat pump clg coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5884.6861729654,                        !- Gross Rated Total Cooling Capacity {W}
  0.730031800184905,                      !- Gross Rated Sensible Heat Ratio
  4.071704,                               !- Gross Rated Cooling COP {W/W}
  0.302953375841714,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  air source heat pump unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  air source heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Cool-CAP-fT1,                           !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-CAP-fFF1,                          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT1,                           !- Energy Input Ratio Function of Temperature Curve Name
  Cool-EIR-fFF1,                          !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,                         !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  air source heat pump backup htg coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  6680.26197350563,                       !- Nominal Capacity {W}
  air source heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 4;                                 !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  air source heat pump airloop Node 5 Supply Path, !- Name
  Node 5,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  air source heat pump zone splitter;     !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  air source heat pump zone splitter,     !- Name
  Node 5,                                 !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  air source heat pump airloop Return Path, !- Name
  Node 6,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  air source heat pump zone mixer;        !- Component Name 1

AirLoopHVAC:ZoneMixer,
  air source heat pump zone mixer,        !- Name
  Node 6,                                 !- Outlet Node Name
  Node 8;                                 !- Inlet Node Name 1

PlantLoop,
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  dhw loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 11,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 10,                                !- Plant Side Inlet Node Name
  Node 11,                                !- Plant Side Outlet Node Name
  dhw loop Supply Branches,               !- Plant Side Branch List Name
  dhw loop Supply Connector List,         !- Plant Side Connector List Name
  Node 13,                                !- Demand Side Inlet Node Name
  Node 14,                                !- Demand Side Outlet Node Name
  dhw loop Demand Branches,               !- Demand Side Branch List Name
  dhw loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                               !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,               !- Name
  dhw loop Supply Inlet Branch,           !- Branch Name 1
  dhw loop Supply Branch 1,               !- Branch Name 2
  dhw loop Supply Branch 2,               !- Branch Name 3
  dhw loop Supply Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Supply Splitter,               !- Name
  dhw loop Supply Inlet Branch,           !- Inlet Branch Name
  dhw loop Supply Branch 1,               !- Outlet Branch Name 1
  dhw loop Supply Branch 2;               !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Supply Mixer,                  !- Name
  dhw loop Supply Outlet Branch,          !- Outlet Branch Name
  dhw loop Supply Branch 1,               !- Inlet Branch Name 1
  dhw loop Supply Branch 2;               !- Inlet Branch Name 2

Branch,
  dhw loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  dhw loop pump,                          !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  dhw loop pump,                          !- Name
  Node 10,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 12,                                !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  water heater,                           !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  water heater setpoint,                  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Propane,                                !- Heater Fuel Type
  0.78840506115189,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  conditioned space,                      !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.36462387073178,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.91,                                   !- Off Cycle Loss Fraction to Zone
  2.36462387073178,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 19,                                !- Use Side Inlet Node Name
  Node 20,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  water heater,                           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  dhw loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 17,                                !- Inlet Node Name
  Node 11;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 11;                                !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,               !- Name
  dhw loop Demand Inlet Branch,           !- Branch Name 1
  dhw loop Demand Branch 1,               !- Branch Name 2
  dhw loop Demand Bypass Branch,          !- Branch Name 3
  dhw loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Demand Splitter,               !- Name
  dhw loop Demand Inlet Branch,           !- Inlet Branch Name
  dhw loop Demand Branch 1,               !- Outlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Demand Mixer,                  !- Name
  dhw loop Demand Outlet Branch,          !- Outlet Branch Name
  dhw loop Demand Branch 1,               !- Inlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  dhw loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Inlet Pipe,             !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  dhw loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,             !- Name
  Node 13,                                !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 15,                                !- Inlet Node Name
  Node 21,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,                           !- Water Use Equipment Name 1
  dhw distribution waste,                 !- Water Use Equipment Name 2
  clothes washer,                         !- Water Use Equipment Name 3
  dishwasher;                             !- Water Use Equipment Name 4

WaterUse:Equipment,
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.45008696255019e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  5.21218178580673e-06,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  2.12952527250909e-06,                   !- Peak Flow Rate {m3/s}
  hot_water_clothes_washer;               !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  4.31660924361782e-06,                   !- Peak Flow Rate {m3/s}
  hot_water_dishwasher;                   !- Flow Rate Fraction Schedule Name

Branch,
  dhw loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Bypass Pipe,            !- Component Name 1
  dhw loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  dhw loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,            !- Name
  dhw loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Outlet Pipe,            !- Component Name 1
  dhw loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,            !- Name
  dhw loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 14;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,             !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  dhw loop Heating Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  dhw loop Heating Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  dhw loop Heating Equipment List,        !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  water heater;                           !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

PerformancePrecisionTradeoffs,
  No,                                     !- Use Coil Direct Solutions
  CarrollMRT,                             !- Zone Radiant Exchange Algorithm
  ,                                       !- Override Mode
  ,                                       !- MaxZoneTempDiff
  ,                                       !- MaxAllowedDelTemp
  No;                                     !- Use Representative Surfaces for Calculations

Site:Location,
  Hickory Regional Ap_NC,                 !- Name
  35.73,                                  !- Latitude {deg}
  -81.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  348,                                    !- Elevation {m}
  Yes;                                    !- Keep Site Location Information

Site:GroundTemperature:Shallow,
  11.3326268175262,                       !- January Surface Ground Temperature {C}
  9.70098086014395,                       !- February Surface Ground Temperature {C}
  9.57031280044627,                       !- March Surface Ground Temperature {C}
  10.3446121784594,                       !- April Surface Ground Temperature {C}
  13.4529927076506,                       !- May Surface Ground Temperature {C}
  16.5468930816922,                       !- June Surface Ground Temperature {C}
  19.2291393548048,                       !- July Surface Ground Temperature {C}
  20.928276400319,                        !- August Surface Ground Temperature {C}
  21.0726274250318,                       !- September Surface Ground Temperature {C}
  19.6906650244662,                       !- October Surface Ground Temperature {C}
  17.0768176061044,                       !- November Surface Ground Temperature {C}
  14.0778254938605;                       !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  mains temperature schedule;             !- Temperature Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  22.2222222222222,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ,                                       !- Footing Depth {m}
  exterior vertical ins,                  !- Custom Block Material Name 1
  2.4384,                                 !- Custom Block Depth 1 {m}
  0.2159,                                 !- Custom Block X Position 1 {m}
  0;                                      !- Custom Block Z Position 1 {m}

Foundation:Kiva:Settings,
  1.9041,                                 !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Exterior:Lights,
  exterior lighting,                      !- Name
  exterior lighting schedule,             !- Schedule Name
  10.6380821917808,                       !- Design Level {W}
  ,                                       !- Control Option
  exterior lighting;                      !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  air_source_heat_pump_airloop_Fan_RTF;   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qfan;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qinf;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qnv;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qwhf;              !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  air_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  air source heat pump supply fan,        !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_Fan_RTF_s, !- Name
  air source heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  air source heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_backup_htg_coil_s, !- Name
  air source heat pump backup htg coil,   !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_clg_coil_s,        !- Name
  air source heat pump clg coil,          !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_htg_coil_s,        !- Name
  air source heat pump htg coil,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  air_source_heat_pump_supply_fan_s,      !- Name
  air source heat pump supply fan,        !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,                            !- Name
  cooling season schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s_1,                         !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                                 !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,                    !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Propane Rate;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  fridge_schedule_1_act,                  !- Name
  fridge schedule 1,                      !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  fridge_schedule_act,                    !- Name
  fridge schedule,                        !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,                         !- Name
  infil flow,                             !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,           !- Name
  mech vent house fan cfis,               !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_act,    !- Name
  mech vent house fan latent load,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_act,  !- Name
  mech vent house fan sensible load,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,                  !- Name
  natural vent flow,                      !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,                !- Name
  water heater energy adjustment1,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,                    !- Name
  whole house fan,                        !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,               !- Name
  whole house fan flow,                   !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_mix_act,                !- Name
  whole house fan mix,                    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  air_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set air_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set air_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set air_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If air_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set air_source_heat_pump_supply_fan_clg = air_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf air_source_heat_pump_htg_coil_s > 0 && (air_source_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s * air_source_heat_pump_backup_htg_coil_s / (air_source_heat_pump_htg_coil_s + air_source_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf air_source_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set air_source_heat_pump_supply_fan_primary_htg = air_source_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set air_source_heat_pump_supply_fan_backup_htg = air_source_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

EnergyManagementSystem:Program,
  fridge_schedule_1_program,              !- Name
  Set Tin = fridge_tin_s_1*(9.0/5.0)+32.0, !- Program Line 1
  Set fridge_schedule_1_act = 0,          !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_1_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_1_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_1_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_1_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_1_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_1_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_1_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_1_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_1_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_1_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_1_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_1_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_1_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_1_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_1_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_1_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_1_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_1_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_1_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_1_act = (-0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_1_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_1_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_1_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_1_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.9718,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1275,                         !- Program Line 10
  Set Cs = 0.0629,                        !- Program Line 11
  Set Cw = 0.1588,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.5),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.10664 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set infil_flow_act = Qinf_adj,          !- Program Line 59
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 60
  Set infil_program_Qfan = Qfan,          !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

EnergyManagementSystem:Program,
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 3264.129729792001,         !- Program Line 25
  Set Cs = 0.00010930442197923115,        !- Program Line 26
  Set Cw = 6.798490431308354e-05,         !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 2.1369780228096005,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

EnergyManagementSystem:Program,
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

EnergyManagementSystem:Program,
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

EnergyManagementSystem:Program,
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 274) || (DayOfYear <= 151)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set unit_clg_unmet_hours = 0,           !- Program Line 10
  If ((DayOfYear >= 91) && (DayOfYear <= 304)), !- Program Line 11
  Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s, !- Program Line 12
  If unit_clg_unmet_hours > clg_unmet_hours, !- Program Line 13
  Set clg_unmet_hours = unit_clg_unmet_hours, !- Program Line 14
  EndIf,                                  !- Program Line 15
  EndIf;                                  !- Program Line 16

EnergyManagementSystem:Program,
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:ProgramCallingManager,
  air_source_heat_pump_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  air_source_heat_pump_supply_fan_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_1_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_1_program;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;                   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_airflows_program;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_loads_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  unmet_hours_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  water_heater_EC_adj;                    !- Program Name 1

EnergyManagementSystem:OutputVariable,
  air source heat pump supply fan disaggregate clg, !- Name
  air_source_heat_pump_supply_fan_clg,    !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  air_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  air source heat pump supply fan disaggregate htg backup, !- Name
  air_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  air_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  air source heat pump supply fan disaggregate htg primary, !- Name
  air_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  air_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Propane:Facility,                       !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Propane:Facility,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Crankcase Heater Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Crankcase Heater Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP HTG COIL,          !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg backup, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate htg backup, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP CLG COIL,          !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP CLG COIL,          !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate clg, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  air source heat pump supply fan disaggregate clg, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Propane Energy,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Propane Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Propane:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Propane:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Peak Electricity Total,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,          !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Heating Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,          !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Cooling Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,          !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_timeseries_outvar,      !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,          !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_timeseries_outvar,      !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,            !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_timeseries_outvar,        !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  AIR SOURCE HEAT PUMP BACKUP HTG COIL,   !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,            !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_timeseries_outvar,        !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_infil_flow_rate_timeseries_outvar, !- Name
  total_infil_flow_rate,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_infil_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_mechvent_flow_rate_timeseries_outvar, !- Name
  total_mechvent_flow_rate,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_mechvent_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_natvent_flow_rate_timeseries_outvar, !- Name
  total_natvent_flow_rate,                !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_natvent_flow_rate_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  total_whf_flow_rate_timeseries_outvar,  !- Name
  total_whf_flow_rate,                    !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_airflows_program,                 !- EMS Program or Subroutine Name
  m^3/s;                                  !- Units

Output:Variable,
  *,                                      !- Key Value
  total_whf_flow_rate_timeseries_outvar,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  Propane:Facility,                       !- Key Name
  monthly;                                !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

