
Version,
  24.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  attic - vented,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.55015,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic - vented 1,                       !- Name
  attic - vented,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 5;                           !- Space Type

SpaceList,
  Space Type 5,                           !- Name
  attic - vented 1;                       !- Space Name 1

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 0,  !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.77402893441867, 2.38701446720934,  !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 4.77402893441867, 2.38701446720934, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 4.77402893441867, 2.38701446720934, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 0;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.77402893441867, 2.38701446720934,  !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 52 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.1865041639072, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  13.5289041639072, 3.65759999999999, 1.8288, !- X,Y,Z Vertex 2 {m}
  13.5289041639072, -3.6576, 1.8288,      !- X,Y,Z Vertex 3 {m}
  17.1865041639072, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  17.1865041639072, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  13.5289041639072, -3.6576, 1.8288;      !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.87130416390721, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  13.5289041639072, -3.6576, 1.8288,      !- X,Y,Z Vertex 3 {m}
  13.5289041639072, 3.65759999999999, 1.8288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.77402893441867, 2.38701446720934,  !- X,Y,Z Vertex 1 {m}
  0, -4.68837453304982e-17, 0,            !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -4.68837453304982e-17, 0, !- X,Y,Z Vertex 3 {m}
  13.5289041639072, 3.65759999999999, 1.8288, !- X,Y,Z Vertex 4 {m}
  17.1865041639072, -4.68837453304982e-17, 0, !- X,Y,Z Vertex 5 {m}
  17.1865041639072, 4.77402893441867, 2.38701446720934; !- X,Y,Z Vertex 6 {m}

Zone,
  conditioned space,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.23495,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 2;                           !- Space Type

SpaceList,
  Space Type 2,                           !- Name
  conditioned space 1;                    !- Space Name 1

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 2.4384, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 5.76829073594701, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.186504616, 5.76829073594701, 1.06179025403736, !- X,Y,Z Vertex 2 {m}
  17.186504616, 6.57234906, 1.06179025403736, !- X,Y,Z Vertex 3 {m}
  17.186504616, 6.57234906, 2.1336;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 6.63330906, 2.1336,       !- X,Y,Z Vertex 1 {m}
  17.186504616, 6.63330906, 1.06179025403736, !- X,Y,Z Vertex 2 {m}
  17.186504616, 7.43736738405299, 1.06179025403736, !- X,Y,Z Vertex 3 {m}
  17.186504616, 7.43736738405299, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.14590128327257, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.14590128327257, 0, 1.04965888673834,  !- X,Y,Z Vertex 2 {m}
  3.959060408, 0, 1.04965888673834,       !- X,Y,Z Vertex 3 {m}
  3.959060408, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.020020408, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.020020408, 0, 1.04965888673834,       !- X,Y,Z Vertex 2 {m}
  4.83317953272743, 0, 1.04965888673834,  !- X,Y,Z Vertex 3 {m}
  4.83317953272743, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.52384294963629, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.52384294963629, 0, 1.04965888673834,  !- X,Y,Z Vertex 2 {m}
  7.33700207436371, 0, 1.04965888673834,  !- X,Y,Z Vertex 3 {m}
  7.33700207436371, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 9.54805786883734, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127, 0, -2.42028619368284e-17,        !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Door,                      !- Name
  Door,                                   !- Surface Type
  ,                                       !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, -2.77555756156289e-17,            !- X,Y,Z Vertex 3 {m}
  0.127, 0, -2.42028619368284e-17;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, -2.77555756156289e-17, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 4 {m}
  0, 0, -2.77555756156289e-17,            !- X,Y,Z Vertex 5 {m}
  0, 9.54805786883734, -2.77555756156289e-17; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  0, 0, -2.77555756156289e-17;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.23169547906955, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 7.23169547906955, 1.0194207490403,   !- X,Y,Z Vertex 2 {m}
  0, 6.39585208, 1.0194207490403,         !- X,Y,Z Vertex 3 {m}
  0, 6.39585208, 2.1336;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.33489208, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  0, 6.33489208, 1.0194207490403,         !- X,Y,Z Vertex 2 {m}
  0, 5.49904868093046, 1.0194207490403,   !- X,Y,Z Vertex 3 {m}
  0, 5.49904868093046, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.60060773953477, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.60060773953477, 1.0194207490403,   !- X,Y,Z Vertex 2 {m}
  0, 2.76476434046523, 1.0194207490403,   !- X,Y,Z Vertex 3 {m}
  0, 2.76476434046523, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.54805786883734, 2.4384,            !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 2.4384, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7889924026157, 9.54805812, 2.1336,   !- X,Y,Z Vertex 1 {m}
  13.7889924026157, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 2 {m}
  12.920358462, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 3 {m}
  12.920358462, 9.54805812, 2.1336;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.859398462, 9.54805812, 2.1336,       !- X,Y,Z Vertex 1 {m}
  12.859398462, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 2 {m}
  11.9907645213843, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 3 {m}
  11.9907645213843, 9.54805812, 2.1336;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49236624861571, 9.54805812, 2.1336,   !- X,Y,Z Vertex 1 {m}
  9.49236624861571, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 2 {m}
  8.623732308, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 3 {m}
  8.623732308, 9.54805812, 2.1336;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.562772308, 9.54805812, 2.1336,        !- X,Y,Z Vertex 1 {m}
  8.562772308, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 2 {m}
  7.69413836738429, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 3 {m}
  7.69413836738429, 9.54805812, 2.1336;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73094312430786, 9.54805812, 2.1336,   !- X,Y,Z Vertex 1 {m}
  4.73094312430786, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 2 {m}
  3.86230918369214, 9.54805812, 0.975710957159255, !- X,Y,Z Vertex 3 {m}
  3.86230918369214, 9.54805812, 2.1336;   !- X,Y,Z Vertex 4 {m}

Space,
  conditioned space story 2,              !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 3;                           !- Space Type

SpaceList,
  Space Type 3,                           !- Name
  conditioned space story 2;              !- Space Name 1

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  17.1865041639072, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.23169547906955, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 7.23169547906955, 3.4578207490403,   !- X,Y,Z Vertex 2 {m}
  0, 6.39585208, 3.4578207490403,         !- X,Y,Z Vertex 3 {m}
  0, 6.39585208, 4.572;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.33489208, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, 6.33489208, 3.4578207490403,         !- X,Y,Z Vertex 2 {m}
  0, 5.49904868093046, 3.4578207490403,   !- X,Y,Z Vertex 3 {m}
  0, 5.49904868093046, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.60060773953477, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.60060773953477, 3.4578207490403,   !- X,Y,Z Vertex 2 {m}
  0, 2.76476434046523, 3.4578207490403,   !- X,Y,Z Vertex 3 {m}
  0, 2.76476434046523, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.54805786883734, 4.8768,            !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 4.8768, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 2.4384, !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7889924026157, 9.54805812, 4.572,    !- X,Y,Z Vertex 1 {m}
  13.7889924026157, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 2 {m}
  12.920358462, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 3 {m}
  12.920358462, 9.54805812, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.859398462, 9.54805812, 4.572,        !- X,Y,Z Vertex 1 {m}
  12.859398462, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 2 {m}
  11.9907645213843, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 3 {m}
  11.9907645213843, 9.54805812, 4.572;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49236624861571, 9.54805812, 4.572,    !- X,Y,Z Vertex 1 {m}
  9.49236624861571, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 2 {m}
  8.623732308, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 3 {m}
  8.623732308, 9.54805812, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.562772308, 9.54805812, 4.572,         !- X,Y,Z Vertex 1 {m}
  8.562772308, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 2 {m}
  7.69413836738429, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 3 {m}
  7.69413836738429, 9.54805812, 4.572;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73094312430786, 9.54805812, 4.572,    !- X,Y,Z Vertex 1 {m}
  4.73094312430786, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 2 {m}
  3.86230918369214, 9.54805812, 3.41411095715925, !- X,Y,Z Vertex 3 {m}
  3.86230918369214, 9.54805812, 4.572;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 4.8768, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  17.1865041639072, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, -0.13748497217665, 4.572, !- X,Y,Z Vertex 1 {m}
  17.186504616, -0.13748497217665, 3.43722908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 0.71380604, 3.43722908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 0.71380604, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 0.774766039999999, 4.572, !- X,Y,Z Vertex 1 {m}
  17.186504616, 0.774766039999999, 3.43722908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 1.62605705217665, 3.43722908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 1.62605705217665, 4.572;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 4.26440106782335, 4.572,  !- X,Y,Z Vertex 1 {m}
  17.186504616, 4.26440106782335, 3.43722908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 5.11569208, 3.43722908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 5.11569208, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 5.17665208, 4.572,        !- X,Y,Z Vertex 1 {m}
  17.186504616, 5.17665208, 3.43722908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 6.02794309217665, 3.43722908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 6.02794309217665, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  17.1865041639072, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.59157594819, -3.6576, 4.572,         !- X,Y,Z Vertex 1 {m}
  12.59157594819, -3.6576, 3.36317072580929, !- X,Y,Z Vertex 2 {m}
  13.498424616, -3.6576, 3.36317072580929, !- X,Y,Z Vertex 3 {m}
  13.498424616, -3.6576, 4.572;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.559384616, -3.6576, 4.572,           !- X,Y,Z Vertex 1 {m}
  13.559384616, -3.6576, 3.36317072580929, !- X,Y,Z Vertex 2 {m}
  14.46623328381, -3.6576, 3.36317072580929, !- X,Y,Z Vertex 3 {m}
  14.46623328381, -3.6576, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  9.87130416390721, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 20 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.871304616, -1.38078131000298, 4.572,  !- X,Y,Z Vertex 1 {m}
  9.871304616, -1.38078131000298, 3.37758217246794, !- X,Y,Z Vertex 2 {m}
  9.871304616, -2.27681868999702, 3.37758217246794, !- X,Y,Z Vertex 3 {m}
  9.871304616, -2.27681868999702, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39982633920842, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.39982633920842, 0, 3.42544866578883,  !- X,Y,Z Vertex 2 {m}
  3.259954872, 0, 3.42544866578883,       !- X,Y,Z Vertex 3 {m}
  3.259954872, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.320914872, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  3.320914872, 0, 3.42544866578883,       !- X,Y,Z Vertex 2 {m}
  4.18104340479158, 0, 3.42544866578883,  !- X,Y,Z Vertex 3 {m}
  4.18104340479158, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.15080547760421, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.15080547760421, 0, 3.42544866578883,  !- X,Y,Z Vertex 2 {m}
  7.01093401039579, 0, 3.42544866578883,  !- X,Y,Z Vertex 3 {m}
  7.01093401039579, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, 4.8768,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 4 {m}
  9.87130416390721, 0, 4.8768,            !- X,Y,Z Vertex 5 {m}
  9.87130416390721, -3.6576, 4.8768;      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 2.4384, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 2.4384,            !- X,Y,Z Vertex 4 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 5 {m}
  0, 9.54805786883734, 2.4384;            !- X,Y,Z Vertex 6 {m}

Space,
  conditioned space story 3,              !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 4;                           !- Space Type

SpaceList,
  Space Type 4,                           !- Name
  conditioned space story 3;              !- Space Name 1

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 4.8768, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -3.6576, 4.8768,      !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 4.8768,            !- X,Y,Z Vertex 4 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 5 {m}
  0, 9.54805786883734, 4.8768;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 7.3152,            !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, 4.8768,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 24 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.23169547906955, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 7.23169547906955, 5.8962207490403,   !- X,Y,Z Vertex 2 {m}
  0, 6.39585208, 5.8962207490403,         !- X,Y,Z Vertex 3 {m}
  0, 6.39585208, 7.0104;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 24 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.33489208, 7.0104,                  !- X,Y,Z Vertex 1 {m}
  0, 6.33489208, 5.8962207490403,         !- X,Y,Z Vertex 2 {m}
  0, 5.49904868093046, 5.8962207490403,   !- X,Y,Z Vertex 3 {m}
  0, 5.49904868093046, 7.0104;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 24 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.60060773953477, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 3.60060773953477, 5.8962207490403,   !- X,Y,Z Vertex 2 {m}
  0, 2.76476434046523, 5.8962207490403,   !- X,Y,Z Vertex 3 {m}
  0, 2.76476434046523, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.54805786883734, 7.3152,            !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 7.3152, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 4.8768, !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 25 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7889924026157, 9.54805812, 7.0104,   !- X,Y,Z Vertex 1 {m}
  13.7889924026157, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 2 {m}
  12.920358462, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 3 {m}
  12.920358462, 9.54805812, 7.0104;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 25 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.859398462, 9.54805812, 7.0104,       !- X,Y,Z Vertex 1 {m}
  12.859398462, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 2 {m}
  11.9907645213843, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 3 {m}
  11.9907645213843, 9.54805812, 7.0104;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 25 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.49236624861571, 9.54805812, 7.0104,   !- X,Y,Z Vertex 1 {m}
  9.49236624861571, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 2 {m}
  8.623732308, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 3 {m}
  8.623732308, 9.54805812, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 25 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.562772308, 9.54805812, 7.0104,        !- X,Y,Z Vertex 1 {m}
  8.562772308, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 2 {m}
  7.69413836738429, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 3 {m}
  7.69413836738429, 9.54805812, 7.0104;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 25 - Window 5,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.73094312430786, 9.54805812, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.73094312430786, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 2 {m}
  3.86230918369214, 9.54805812, 5.85251095715925, !- X,Y,Z Vertex 3 {m}
  3.86230918369214, 9.54805812, 7.0104;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 7.3152, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, -3.6576, 7.3152,      !- X,Y,Z Vertex 2 {m}
  17.1865041639072, -3.6576, 4.8768,      !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, 4.8768; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, -0.13748497217665, 7.0104, !- X,Y,Z Vertex 1 {m}
  17.186504616, -0.13748497217665, 5.87562908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 0.71380604, 5.87562908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 0.71380604, 7.0104;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 0.774766039999999, 7.0104, !- X,Y,Z Vertex 1 {m}
  17.186504616, 0.774766039999999, 5.87562908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 1.62605705217665, 5.87562908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 1.62605705217665, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 4.26440106782335, 7.0104, !- X,Y,Z Vertex 1 {m}
  17.186504616, 4.26440106782335, 5.87562908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 5.11569208, 5.87562908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 5.11569208, 7.0104;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.186504616, 5.17665208, 7.0104,       !- X,Y,Z Vertex 1 {m}
  17.186504616, 5.17665208, 5.87562908076853, !- X,Y,Z Vertex 2 {m}
  17.186504616, 6.02794309217665, 5.87562908076853, !- X,Y,Z Vertex 3 {m}
  17.186504616, 6.02794309217665, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, -3.6576, 7.3152,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, -3.6576, 7.3152,      !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -3.6576, 4.8768,      !- X,Y,Z Vertex 3 {m}
  17.1865041639072, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 27 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.59157594819, -3.6576, 7.0104,        !- X,Y,Z Vertex 1 {m}
  12.59157594819, -3.6576, 5.80157072580929, !- X,Y,Z Vertex 2 {m}
  13.498424616, -3.6576, 5.80157072580929, !- X,Y,Z Vertex 3 {m}
  13.498424616, -3.6576, 7.0104;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 27 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.559384616, -3.6576, 7.0104,          !- X,Y,Z Vertex 1 {m}
  13.559384616, -3.6576, 5.80157072580929, !- X,Y,Z Vertex 2 {m}
  14.46623328381, -3.6576, 5.80157072580929, !- X,Y,Z Vertex 3 {m}
  14.46623328381, -3.6576, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, -3.6576, 7.3152,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  9.87130416390721, -3.6576, 4.8768;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 28 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.871304616, -1.38078131000298, 7.0104, !- X,Y,Z Vertex 1 {m}
  9.871304616, -1.38078131000298, 5.81598217246794, !- X,Y,Z Vertex 2 {m}
  9.871304616, -2.27681868999702, 5.81598217246794, !- X,Y,Z Vertex 3 {m}
  9.871304616, -2.27681868999702, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 29 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.39982633920842, 0, 7.0104,            !- X,Y,Z Vertex 1 {m}
  2.39982633920842, 0, 5.86384866578883,  !- X,Y,Z Vertex 2 {m}
  3.259954872, 0, 5.86384866578883,       !- X,Y,Z Vertex 3 {m}
  3.259954872, 0, 7.0104;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 29 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.320914872, 0, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  3.320914872, 0, 5.86384866578883,       !- X,Y,Z Vertex 2 {m}
  4.18104340479158, 0, 5.86384866578883,  !- X,Y,Z Vertex 3 {m}
  4.18104340479158, 0, 7.0104;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 29 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.15080547760421, 0, 7.0104,            !- X,Y,Z Vertex 1 {m}
  6.15080547760421, 0, 5.86384866578883,  !- X,Y,Z Vertex 2 {m}
  7.01093401039579, 0, 5.86384866578883,  !- X,Y,Z Vertex 3 {m}
  7.01093401039579, 0, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 7.3152, !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, 7.3152,            !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 3,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, -3.6576, 7.3152,      !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  9.87130416390721, -3.6576, 7.3152;      !- X,Y,Z Vertex 4 {m}

Zone,
  crawlspace - vented,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.2192,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  crawlspace - vented 1,                  !- Name
  crawlspace - vented,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 6;                           !- Space Type

SpaceList,
  Space Type 6,                           !- Name
  crawlspace - vented 1;                  !- Space Name 1

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 0,                 !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 0,  !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  9.87130416390721, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  9.87130416390721, 0, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 1.2192,            !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.54805786883734, 1.2192,            !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 1.2192, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 1.2192, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, 1.2192,       !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 3.6576, 1.2192,       !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, 1.2192,       !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 3.6576, 1.2192,       !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, 1.2192,            !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 1.2192,            !- X,Y,Z Vertex 1 {m}
  0, 0, 1.2192,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.45415,                          !- X,Y,Z Vertex 1 {m}
  0, 9.54805786883734, 1.45415,           !- X,Y,Z Vertex 2 {m}
  0, 9.54805786883734, 1.2192,            !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.54805786883734, 1.45415,           !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 9.54805786883734, 1.45415, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 9.54805786883734, 1.2192, !- X,Y,Z Vertex 3 {m}
  0, 9.54805786883734, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 9.54805786883734, 1.45415, !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, 1.45415,      !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, 1.2192,       !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, 1.2192; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 3.6576, 1.45415,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, 1.45415,      !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, 1.2192,       !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 3.6576, 1.2192;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 3.6576, 1.45415,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, 1.45415,           !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 0, 1.2192,            !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 3.6576, 1.2192;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 1.45415,           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.45415,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.2192,                           !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 1.2192;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  crawlspace - vented,                    !- Zone Name
  crawlspace - vented 1,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 1.45415,           !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, 1.45415,      !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, 1.45415,      !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 9.54805786883734, 1.45415, !- X,Y,Z Vertex 4 {m}
  0, 9.54805786883734, 1.45415,           !- X,Y,Z Vertex 5 {m}
  0, 0, 1.45415;                          !- X,Y,Z Vertex 6 {m}

Zone,
  garage,                                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.23495,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  garage 1,                               !- Name
  garage,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 1;                           !- Space Type

SpaceList,
  Space Type 1,                           !- Name
  garage 1;                               !- Space Name 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  17.1865041639072, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  17.1865041639072, -3.6576, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  9.87130416390721, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  17.1865041639072, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  17.1865041639072, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  17.1865041639072, 3.6576, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.87130416390721, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  9.87130416390721, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  9.87130416390721, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  9.87130416390721, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  9.87130416390721, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  17.1865041639072, -3.6576, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1865041639072, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  17.1865041639072, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  9.87130416390721, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  9.87130416390721, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

