
OS:Version,
  {2a4c24d8-e5c2-4afc-af0f-5f82a9ec150a}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:ThermalZone,
  {4d2b6abc-5131-4906-899a-011c4b43e74a}, !- Handle
  conditioned space,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55209bd3-69df-47c3-a452-25c2666d13d4}, !- Zone Air Inlet Port List
  {c7f4af21-1ab8-451b-b73f-fe351b0e6387}, !- Zone Air Exhaust Port List
  {45ffa2bb-bc73-492a-a1e4-c71af156646f}, !- Zone Air Node Name
  {fb07636a-5d63-4f5b-811c-eafc4be59bbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8601278-4d69-43cb-a0df-f050ab610302}, !- Handle
  Node 1,                                 !- Name
  {45ffa2bb-bc73-492a-a1e4-c71af156646f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45ffa2bb-bc73-492a-a1e4-c71af156646f}, !- Handle
  {4d2b6abc-5131-4906-899a-011c4b43e74a}, !- Source Object
  11,                                     !- Outlet Port
  {e8601278-4d69-43cb-a0df-f050ab610302}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55209bd3-69df-47c3-a452-25c2666d13d4}, !- Handle
  {4d2b6abc-5131-4906-899a-011c4b43e74a}; !- HVAC Component

OS:PortList,
  {c7f4af21-1ab8-451b-b73f-fe351b0e6387}, !- Handle
  {4d2b6abc-5131-4906-899a-011c4b43e74a}; !- HVAC Component

OS:PortList,
  {fb07636a-5d63-4f5b-811c-eafc4be59bbf}, !- Handle
  {4d2b6abc-5131-4906-899a-011c4b43e74a}; !- HVAC Component

OS:Sizing:Zone,
  {213449d9-26f5-4761-90e3-baf579a0440e}, !- Handle
  {4d2b6abc-5131-4906-899a-011c4b43e74a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {630916d4-cfc8-45bb-b993-0103b229085b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4d2b6abc-5131-4906-899a-011c4b43e74a}; !- Thermal Zone

OS:Space,
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Handle
  conditioned space 1,                    !- Name
  {8ebde068-8b6a-48d1-8d88-9c27cefdf790}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d2b6abc-5131-4906-899a-011c4b43e74a}; !- Thermal Zone Name

OS:Surface,
  {a76b0a13-3d7e-4059-894f-67c67cf1b94e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.2065125454527, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.89313837025349, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.89313837025349, -14.2065125454527, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2f7b32-18a2-416b-af95-9a1b687afa63}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.2065125454527, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -14.2065125454527, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cdfe98-120f-4305-a8b0-580b0f5f036e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  7.89313837025349, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.89313837025349, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c798ba2-0711-48f5-9460-377db523e56a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.89313837025349, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.89313837025349, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.89313837025349, -14.2065125454527, 0, !- X,Y,Z Vertex 3 {m}
  7.89313837025349, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209445cd-4773-47d1-a06a-c731a09beb01}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.89313837025349, -14.2065125454527, 0, !- X,Y,Z Vertex 1 {m}
  7.89313837025349, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 2 {m}
  1.04865714285714, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -14.2065125454527, -4.54747350886464e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1788320c-d8bf-42d0-bd32-91220b554219}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecfdc3b5-440d-4f2f-9ae1-0ffa5507c08c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.89313837025349, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 1 {m}
  7.89313837025349, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -14.2065125454527, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {10850675-c3c1-47fa-8837-9c20775d4b17}, !- Handle
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:AdditionalProperties,
  {cead58af-0009-4203-8461-7956cd974ea4}, !- Handle
  {209445cd-4773-47d1-a06a-c731a09beb01}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  5;                                      !- Feature Value 1

OS:AdditionalProperties,
  {7b17e10c-022c-41f0-b628-9ffe060f3730}, !- Handle
  {6c798ba2-0711-48f5-9460-377db523e56a}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4;                                      !- Feature Value 1

OS:AdditionalProperties,
  {c9e31dd8-d6c6-44c9-8360-951aac1ac430}, !- Handle
  {b8cdfe98-120f-4305-a8b0-580b0f5f036e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:AdditionalProperties,
  {6f1bafb2-9c47-40b2-b6e2-b5c816b47df6}, !- Handle
  {1788320c-d8bf-42d0-bd32-91220b554219}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:AdditionalProperties,
  {92acefa4-2a72-4239-970b-66098a82fa51}, !- Handle
  {9c2f7b32-18a2-416b-af95-9a1b687afa63}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  6;                                      !- Feature Value 1

OS:AdditionalProperties,
  {dfe4d64f-5113-4bf3-ba34-bc2c036eaf26}, !- Handle
  {a76b0a13-3d7e-4059-894f-67c67cf1b94e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:SpaceType,
  {8ebde068-8b6a-48d1-8d88-9c27cefdf790}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  conditioned space;                      !- Standards Space Type

OS:Surface,
  {ecfdc3b5-440d-4f2f-9ae1-0ffa5507c08c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1788320c-d8bf-42d0-bd32-91220b554219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.89313837025349, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.89313837025349, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -14.2065125454527, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {50571765-9139-4078-bf7c-4ad27689e8e4}, !- Handle
  {ecfdc3b5-440d-4f2f-9ae1-0ffa5507c08c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  8;                                      !- Feature Value 1

OS:Surface,
  {7cb71a47-c8c9-46db-9804-d497f2303720}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.10325627272633, 5.99002813636316, !- X,Y,Z Vertex 1 {m}
  7.89313837025349, -7.10325627272633, 5.99002813636316, !- X,Y,Z Vertex 2 {m}
  7.89313837025349, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6bedc3c2-2b5d-4237-ac0a-e98b4ab3ce59}, !- Handle
  {7cb71a47-c8c9-46db-9804-d497f2303720}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  9;                                      !- Feature Value 1

OS:Surface,
  {141a5c1a-088e-41d4-94a5-93821d5eb2ee}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.89313837025349, -7.10325627272633, 5.99002813636316, !- X,Y,Z Vertex 1 {m}
  0, -7.10325627272633, 5.99002813636316, !- X,Y,Z Vertex 2 {m}
  0, -14.2065125454527, 2.4384,           !- X,Y,Z Vertex 3 {m}
  7.89313837025349, -14.2065125454527, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7fad84cb-6564-4a55-a4d2-741998eb061d}, !- Handle
  {141a5c1a-088e-41d4-94a5-93821d5eb2ee}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  10;                                     !- Feature Value 1

OS:Surface,
  {88797a4c-0364-4a14-ae92-e1c17ca4c6af}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.10325627272633, 5.99002813636316, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -14.2065125454527, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:AdditionalProperties,
  {66ec6a61-b635-48cd-83b5-29562130026f}, !- Handle
  {88797a4c-0364-4a14-ae92-e1c17ca4c6af}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  11;                                     !- Feature Value 1

OS:Surface,
  {2a99f196-20c7-4b1f-85eb-b8b8768a834f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.89313837025349, -7.10325627272633, 5.99002813636316, !- X,Y,Z Vertex 1 {m}
  7.89313837025349, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.89313837025349, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:AdditionalProperties,
  {1f42d421-4ea7-4e35-bca9-decbb1c710a2}, !- Handle
  {2a99f196-20c7-4b1f-85eb-b8b8768a834f}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  12;                                     !- Feature Value 1

OS:Space,
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Handle
  attic - vented 1,                       !- Name
  {32a13498-a6a2-469f-8312-d47c90ec3e15}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}; !- Thermal Zone Name

OS:AdditionalProperties,
  {3f0ecc2d-980e-4d32-b917-b555e490ce67}, !- Handle
  {71f4356a-e773-46e3-8a5a-b4a2ef1ef3fe}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  13;                                     !- Feature Value 1

OS:ThermalZone,
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}, !- Handle
  attic - vented,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffc0e487-0ca6-4894-a166-91d4808ffea1}, !- Zone Air Inlet Port List
  {2cfa07ab-8465-4269-be50-2cedda3ef811}, !- Zone Air Exhaust Port List
  {6c7f3748-c4e9-40d7-915d-d7dc94659d86}, !- Zone Air Node Name
  {df269988-67c2-436f-b187-dbd4d9d6e857}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2175f781-c448-4acd-a543-9c54f284356b}, !- Handle
  Node 2,                                 !- Name
  {6c7f3748-c4e9-40d7-915d-d7dc94659d86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c7f3748-c4e9-40d7-915d-d7dc94659d86}, !- Handle
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}, !- Source Object
  11,                                     !- Outlet Port
  {2175f781-c448-4acd-a543-9c54f284356b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffc0e487-0ca6-4894-a166-91d4808ffea1}, !- Handle
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}; !- HVAC Component

OS:PortList,
  {2cfa07ab-8465-4269-be50-2cedda3ef811}, !- Handle
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}; !- HVAC Component

OS:PortList,
  {df269988-67c2-436f-b187-dbd4d9d6e857}, !- Handle
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}; !- HVAC Component

OS:Sizing:Zone,
  {d7f00d0b-48ec-4712-869a-334de772bfd2}, !- Handle
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a818b07f-aa2e-4804-b9f8-f84b9cc750e3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a00ce837-5a56-482b-8f56-62d9292cb8e8}; !- Thermal Zone

OS:SpaceType,
  {32a13498-a6a2-469f-8312-d47c90ec3e15}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented;                         !- Standards Space Type

OS:SubSurface,
  {72342abb-9f34-4085-8695-336a77e70bbd}, !- Handle
  Surface 5 - Door,                       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0cfbdf43-3b68-4de0-a5d5-debe25343d16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, -14.206511592, 2.1336,          !- X,Y,Z Vertex 1 {m}
  0.1524, -14.206511592, 0,               !- X,Y,Z Vertex 2 {m}
  1.02325714285714, -14.206511592, 0,     !- X,Y,Z Vertex 3 {m}
  1.02325714285714, -14.206511592, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9e01d93b-e62e-49da-b55e-38194607c665}, !- Handle
  {72342abb-9f34-4085-8695-336a77e70bbd}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  14;                                     !- Feature Value 1

OS:Surface,
  {0cfbdf43-3b68-4de0-a5d5-debe25343d16}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, -14.2065125454527, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.127, -14.2065125454527, 2.4384,       !- X,Y,Z Vertex 2 {m}
  0.127, -14.2065125454527, 3.5527136788005e-18, !- X,Y,Z Vertex 3 {m}
  1.04865714285714, -14.2065125454527, -4.54747350886464e-16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {116e567c-c22e-44da-ab9d-e905dca71aa2}, !- Handle
  {0cfbdf43-3b68-4de0-a5d5-debe25343d16}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  5;                                      !- Feature Value 1

OS:Surface,
  {e1b29e89-e175-445a-a7e9-f602563d1aae}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c31934-0a8a-47f2-a00e-063e081a6367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, -14.2065125454527, 2.4384,       !- X,Y,Z Vertex 1 {m}
  0, -14.2065125454527, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, -14.2065125454527, 0,                !- X,Y,Z Vertex 3 {m}
  0.127, -14.2065125454527, 3.5527136788005e-18; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {46b6e917-20e2-4cb0-9952-a047a8da4a5f}, !- Handle
  {e1b29e89-e175-445a-a7e9-f602563d1aae}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  5;                                      !- Feature Value 1

OS:SubSurface,
  {25aece87-3663-4bb4-a110-369e37e97770}, !- Handle
  Surface 3 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8cdfe98-120f-4305-a8b0-580b0f5f036e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.63519565707591, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.63519565707591, 0, 1.25629009022181,  !- X,Y,Z Vertex 2 {m}
  3.977048688, 0, 1.25629009022181,       !- X,Y,Z Vertex 3 {m}
  3.977048688, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e3b9d5ef-13c4-4f96-9ede-42d1019dfb55}, !- Handle
  {25aece87-3663-4bb4-a110-369e37e97770}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  15;                                     !- Feature Value 1

OS:SubSurface,
  {447acf59-d3ba-472a-884e-08ceebfc686a}, !- Handle
  Surface 3 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8cdfe98-120f-4305-a8b0-580b0f5f036e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.916088688, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  3.916088688, 0, 1.25629009022181,       !- X,Y,Z Vertex 2 {m}
  3.25794171892409, 0, 1.25629009022181,  !- X,Y,Z Vertex 3 {m}
  3.25794171892409, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bfcaff9a-595b-400b-892f-177e3068fb7e}, !- Handle
  {447acf59-d3ba-472a-884e-08ceebfc686a}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  16;                                     !- Feature Value 1

OS:SubSurface,
  {a55ef873-e66d-47ec-8be0-fdc152915bfa}, !- Handle
  Surface 5 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {209445cd-4773-47d1-a06a-c731a09beb01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.78227087092409, -14.206511592, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.78227087092409, -14.206511592, 1.25629009022181, !- X,Y,Z Vertex 2 {m}
  4.44041784, -14.206511592, 1.25629009022181, !- X,Y,Z Vertex 3 {m}
  4.44041784, -14.206511592, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {244e24ae-70f0-4ecc-8df8-e2086eefcafd}, !- Handle
  {a55ef873-e66d-47ec-8be0-fdc152915bfa}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  17;                                     !- Feature Value 1

OS:SubSurface,
  {cb59ebca-2316-442b-a812-a60238f7d6a7}, !- Handle
  Surface 5 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {209445cd-4773-47d1-a06a-c731a09beb01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.50137784, -14.206511592, 2.1336,      !- X,Y,Z Vertex 1 {m}
  4.50137784, -14.206511592, 1.25629009022181, !- X,Y,Z Vertex 2 {m}
  5.15952480907591, -14.206511592, 1.25629009022181, !- X,Y,Z Vertex 3 {m}
  5.15952480907591, -14.206511592, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f93b38ad-8fed-418f-8988-57cbb3a81e68}, !- Handle
  {cb59ebca-2316-442b-a812-a60238f7d6a7}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  18;                                     !- Feature Value 1

