
Version,
  24.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  conditioned space,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 2;                           !- Space Type

SpaceList,
  Space Type 2,                           !- Name
  conditioned space 1;                    !- Space Name 1

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, 8.31321473318235, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 8.31321473318235, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.963787192, 5.24009991395061, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.963787192, 5.24009991395061, 1.18073430526016, !- X,Y,Z Vertex 2 {m}
  14.963787192, 5.954927892, 1.18073430526016, !- X,Y,Z Vertex 3 {m}
  14.963787192, 5.954927892, 2.1336;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 10 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.963787192, 6.015887892, 2.1336,      !- X,Y,Z Vertex 1 {m}
  14.963787192, 6.015887892, 1.18073430526016, !- X,Y,Z Vertex 2 {m}
  14.963787192, 6.73071587004939, 1.18073430526016, !- X,Y,Z Vertex 3 {m}
  14.963787192, 6.73071587004939, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.64858651972822, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  7.64858651972822, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44658947219655, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.44658947219655, 0, 0.971819483354006, !- X,Y,Z Vertex 2 {m}
  4.318142748, 0, 0.971819483354006,      !- X,Y,Z Vertex 3 {m}
  4.318142748, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 13,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.379102748, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.379102748, 0, 0.971819483354006,      !- X,Y,Z Vertex 2 {m}
  5.25065602380345, 0, 0.971819483354006, !- X,Y,Z Vertex 3 {m}
  5.25065602380345, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 8.31321473318235, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 8.31321473318235, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127, 0, 3.5527136788005e-18,          !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 13 - Door,                      !- Name
  Door,                                   !- Surface Type
  ,                                       !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.127, 0, 3.5527136788005e-18;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.31321473318235, 0,                 !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 8.31321473318235, 0,  !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  7.64858651972822, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  7.64858651972822, 0, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 8.31321473318235, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 8.31321473318235, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.35254715623555, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 6.35254715623555, 1.09396224078601,  !- X,Y,Z Vertex 2 {m}
  0, 5.572623856, 1.09396224078601,       !- X,Y,Z Vertex 3 {m}
  0, 5.572623856, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.511663856, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 5.511663856, 1.09396224078601,       !- X,Y,Z Vertex 2 {m}
  0, 4.73174055576445, 1.09396224078601,  !- X,Y,Z Vertex 3 {m}
  0, 4.73174055576445, 2.1336;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.16103357811778, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.16103357811778, 1.09396224078601,  !- X,Y,Z Vertex 2 {m}
  0, 2.38111027788222, 1.09396224078601,  !- X,Y,Z Vertex 3 {m}
  0, 2.38111027788222, 2.1336;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.31321473318235, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.9637865197282, 8.31321473318235, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 8.31321473318235, 0,  !- X,Y,Z Vertex 3 {m}
  0, 8.31321473318235, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9125271139394, 8.313215784, 2.1336,  !- X,Y,Z Vertex 1 {m}
  10.9125271139394, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 2 {m}
  10.006338128, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 3 {m}
  10.006338128, 8.313215784, 2.1336;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.945378128, 8.313215784, 2.1336,       !- X,Y,Z Vertex 1 {m}
  9.945378128, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 2 {m}
  9.03918914206057, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 3 {m}
  9.03918914206057, 8.313215784, 2.1336;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.92459804993943, 8.313215784, 2.1336,  !- X,Y,Z Vertex 1 {m}
  5.92459804993943, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 2 {m}
  5.018409064, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 3 {m}
  5.018409064, 8.313215784, 2.1336;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 9 - Window 4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.957449064, 8.313215784, 2.1336,       !- X,Y,Z Vertex 1 {m}
  4.957449064, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 2 {m}
  4.05126007806057, 8.313215784, 0.925650081742744, !- X,Y,Z Vertex 3 {m}
  4.05126007806057, 8.313215784, 2.1336;  !- X,Y,Z Vertex 4 {m}

Space,
  conditioned space story 2,              !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 3;                           !- Space Type

SpaceList,
  Space Type 3,                           !- Name
  conditioned space story 2;              !- Space Name 1

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.9637865197282, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  7.64858651972822, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  7.64858651972822, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 8.31321473318235, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 8.31321473318235, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.35254715623555, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 6.35254715623555, 3.53236224078601,  !- X,Y,Z Vertex 2 {m}
  0, 5.572623856, 3.53236224078601,       !- X,Y,Z Vertex 3 {m}
  0, 5.572623856, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.511663856, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 5.511663856, 3.53236224078601,       !- X,Y,Z Vertex 2 {m}
  0, 4.73174055576445, 3.53236224078601,  !- X,Y,Z Vertex 3 {m}
  0, 4.73174055576445, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 16 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.16103357811778, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 3.16103357811778, 3.53236224078601,  !- X,Y,Z Vertex 2 {m}
  0, 2.38111027788222, 3.53236224078601,  !- X,Y,Z Vertex 3 {m}
  0, 2.38111027788222, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.31321473318235, 4.8768,            !- X,Y,Z Vertex 1 {m}
  14.9637865197282, 8.31321473318235, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 8.31321473318235, 2.4384, !- X,Y,Z Vertex 3 {m}
  0, 8.31321473318235, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9125271139394, 8.313215784, 4.572,   !- X,Y,Z Vertex 1 {m}
  10.9125271139394, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 2 {m}
  10.006338128, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 3 {m}
  10.006338128, 8.313215784, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.945378128, 8.313215784, 4.572,        !- X,Y,Z Vertex 1 {m}
  9.945378128, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 2 {m}
  9.03918914206057, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 3 {m}
  9.03918914206057, 8.313215784, 4.572;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.92459804993943, 8.313215784, 4.572,   !- X,Y,Z Vertex 1 {m}
  5.92459804993943, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 2 {m}
  5.018409064, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 3 {m}
  5.018409064, 8.313215784, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 17 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.957449064, 8.313215784, 4.572,        !- X,Y,Z Vertex 1 {m}
  4.957449064, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 2 {m}
  4.05126007806057, 8.313215784, 3.36405008174274, !- X,Y,Z Vertex 3 {m}
  4.05126007806057, 8.313215784, 4.572;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, 8.31321473318235, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.9637865197282, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.9637865197282, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 8.31321473318235, 2.4384; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.963787192, -0.508320880211188, 4.572, !- X,Y,Z Vertex 1 {m}
  14.963787192, -0.508320880211188, 3.49158642665449, !- X,Y,Z Vertex 2 {m}
  14.963787192, 0.302191928, 3.49158642665449, !- X,Y,Z Vertex 3 {m}
  14.963787192, 0.302191928, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.963787192, 0.363151928, 4.572,       !- X,Y,Z Vertex 1 {m}
  14.963787192, 0.363151928, 3.49158642665449, !- X,Y,Z Vertex 2 {m}
  14.963787192, 1.17366473621119, 3.49158642665449, !- X,Y,Z Vertex 3 {m}
  14.963787192, 1.17366473621119, 4.572;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.963787192, 3.48195104778881, 4.572,  !- X,Y,Z Vertex 1 {m}
  14.963787192, 3.48195104778881, 3.49158642665449, !- X,Y,Z Vertex 2 {m}
  14.963787192, 4.292463856, 3.49158642665449, !- X,Y,Z Vertex 3 {m}
  14.963787192, 4.292463856, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 18 - Window 4,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.963787192, 4.353423856, 4.572,       !- X,Y,Z Vertex 1 {m}
  14.963787192, 4.353423856, 3.49158642665449, !- X,Y,Z Vertex 2 {m}
  14.963787192, 5.16393666421119, 3.49158642665449, !- X,Y,Z Vertex 3 {m}
  14.963787192, 5.16393666421119, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  7.64858651972822, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  7.64858651972822, -3.6576, 2.4384,      !- X,Y,Z Vertex 3 {m}
  14.9637865197282, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.30731754365231, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  9.30731754365231, -3.6576, 3.57333019875253, !- X,Y,Z Vertex 2 {m}
  10.056507192, -3.6576, 3.57333019875253, !- X,Y,Z Vertex 3 {m}
  10.056507192, -3.6576, 4.572;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.117467192, -3.6576, 4.572,           !- X,Y,Z Vertex 1 {m}
  10.117467192, -3.6576, 3.57333019875253, !- X,Y,Z Vertex 2 {m}
  10.8666568403477, -3.6576, 3.57333019875253, !- X,Y,Z Vertex 3 {m}
  10.8666568403477, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 19 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1507923678262, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  12.1507923678262, -3.6576, 3.57333019875253, !- X,Y,Z Vertex 2 {m}
  12.8999820161738, -3.6576, 3.57333019875253, !- X,Y,Z Vertex 3 {m}
  12.8999820161738, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, -3.6576, 4.8768,      !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  7.64858651972822, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  7.64858651972822, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 20 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.648587192, -1.38078131000298, 4.572,  !- X,Y,Z Vertex 1 {m}
  7.648587192, -1.38078131000298, 3.37758217246794, !- X,Y,Z Vertex 2 {m}
  7.648587192, -2.27681868999702, 3.37758217246794, !- X,Y,Z Vertex 3 {m}
  7.648587192, -2.27681868999702, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  7.64858651972822, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 1,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75297764859348, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  1.75297764859348, 0, 3.55082680326311,  !- X,Y,Z Vertex 2 {m}
  2.519049064, 0, 3.55082680326311,       !- X,Y,Z Vertex 3 {m}
  2.519049064, 0, 4.572;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 2,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.580009064, 0, 4.572,                  !- X,Y,Z Vertex 1 {m}
  2.580009064, 0, 3.55082680326311,       !- X,Y,Z Vertex 2 {m}
  3.34608047940652, 0, 3.55082680326311,  !- X,Y,Z Vertex 3 {m}
  3.34608047940652, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 21 - Window 3,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.71602242029674, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  4.71602242029674, 0, 3.55082680326311,  !- X,Y,Z Vertex 2 {m}
  5.48209383570326, 0, 3.55082680326311,  !- X,Y,Z Vertex 3 {m}
  5.48209383570326, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  7.64858651972822, -3.6576, 4.8768,      !- X,Y,Z Vertex 2 {m}
  14.9637865197282, -3.6576, 4.8768,      !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 8.31321473318235, 4.8768, !- X,Y,Z Vertex 4 {m}
  0, 8.31321473318235, 4.8768,            !- X,Y,Z Vertex 5 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space story 2,              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, 8.31321473318235, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  7.64858651972822, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  7.64858651972822, 0, 2.4384,            !- X,Y,Z Vertex 4 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 5 {m}
  0, 8.31321473318235, 2.4384;            !- X,Y,Z Vertex 6 {m}

Zone,
  garage,                                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  garage 1,                               !- Name
  garage,                                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 1;                           !- Space Type

SpaceList,
  Space Type 1,                           !- Name
  garage 1;                               !- Space Name 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.9637865197282, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.9637865197282, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  7.64858651972822, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.64858651972822, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.64858651972822, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  7.64858651972822, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.64858651972822, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  7.64858651972822, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.9637865197282, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  7.64858651972822, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  7.64858651972822, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.9637865197282, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  14.9637865197282, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  14.9637865197282, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  7.64858651972822, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  7.64858651972822, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  14.9637865197282, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  garage,                                 !- Zone Name
  garage 1,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9637865197282, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.9637865197282, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  7.64858651972822, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  7.64858651972822, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

