
OS:Version,
  {c87761d7-732e-4051-a45d-6efc2920effa}, !- Handle
  3.9.0;                                  !- Version Identifier

OS:ThermalZone,
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}, !- Handle
  conditioned space,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55492010-c036-4258-9e88-67957224b4fb}, !- Zone Air Inlet Port List
  {2ae09aeb-790c-4826-b15c-c68877f19968}, !- Zone Air Exhaust Port List
  {3ae0b5c8-9adc-40b2-89fb-65ba6f7daf92}, !- Zone Air Node Name
  {03b6de04-2896-49e7-b8e4-1b978f3467d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15ac09f8-6814-4aa4-b3da-5bd4c28dc97a}, !- Handle
  Node 1,                                 !- Name
  {3ae0b5c8-9adc-40b2-89fb-65ba6f7daf92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ae0b5c8-9adc-40b2-89fb-65ba6f7daf92}, !- Handle
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}, !- Source Object
  11,                                     !- Outlet Port
  {15ac09f8-6814-4aa4-b3da-5bd4c28dc97a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55492010-c036-4258-9e88-67957224b4fb}, !- Handle
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}; !- HVAC Component

OS:PortList,
  {2ae09aeb-790c-4826-b15c-c68877f19968}, !- Handle
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}; !- HVAC Component

OS:PortList,
  {03b6de04-2896-49e7-b8e4-1b978f3467d1}, !- Handle
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}; !- HVAC Component

OS:Sizing:Zone,
  {dd375b14-57fa-4cf3-99e4-d9e71691762d}, !- Handle
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {08c68531-9c6c-4c09-b651-9e26f810e98b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}; !- Thermal Zone

OS:ThermalZone,
  {7f59938b-be65-4252-9030-5b1783866b97}, !- Handle
  garage,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c071e276-d45c-499a-a91c-20ffe9d30cef}, !- Zone Air Inlet Port List
  {25c77e40-255d-457b-a578-e59a13a96c33}, !- Zone Air Exhaust Port List
  {62dd019e-bbec-4e8d-b7a8-0dc4122d6268}, !- Zone Air Node Name
  {ab8e4d7f-41db-4eb3-a819-7082b3e7a1f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e5864b4-ae8a-4f1e-8204-66b5710e7982}, !- Handle
  Node 2,                                 !- Name
  {62dd019e-bbec-4e8d-b7a8-0dc4122d6268}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62dd019e-bbec-4e8d-b7a8-0dc4122d6268}, !- Handle
  {7f59938b-be65-4252-9030-5b1783866b97}, !- Source Object
  11,                                     !- Outlet Port
  {2e5864b4-ae8a-4f1e-8204-66b5710e7982}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c071e276-d45c-499a-a91c-20ffe9d30cef}, !- Handle
  {7f59938b-be65-4252-9030-5b1783866b97}; !- HVAC Component

OS:PortList,
  {25c77e40-255d-457b-a578-e59a13a96c33}, !- Handle
  {7f59938b-be65-4252-9030-5b1783866b97}; !- HVAC Component

OS:PortList,
  {ab8e4d7f-41db-4eb3-a819-7082b3e7a1f7}, !- Handle
  {7f59938b-be65-4252-9030-5b1783866b97}; !- HVAC Component

OS:Sizing:Zone,
  {c2bf6771-5d32-47a1-b58f-8363edf2415f}, !- Handle
  {7f59938b-be65-4252-9030-5b1783866b97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {be6b8094-d0b4-4d0c-8170-49eae0a54f02}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7f59938b-be65-4252-9030-5b1783866b97}; !- Thermal Zone

OS:Space,
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Handle
  garage 1,                               !- Name
  {16aa2a77-7fe5-4103-bf0e-36b7813c20be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.23495,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f59938b-be65-4252-9030-5b1783866b97}; !- Thermal Zone Name

OS:Surface,
  {21d68d98-034d-4473-b81d-114d7841b372}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  21.6135225271588, -3.6576, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9991a10-0f10-47d7-9a78-afb1443e2639}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3e8ace3-6bed-4f55-a4c7-fe5714ae3719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ac457c-ebc9-4882-a972-2a3fc539cc18}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ae4a5b-c686-420a-b709-681afd582a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9058b30a-6b55-42a9-8eb4-7d6de339dc23}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  21.6135225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  21.6135225271588, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 3.6576, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1540f0-4c55-44d0-883f-04a5ab9e36e0}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.2983225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  14.2983225271588, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  21.6135225271588, -3.6576, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d269b3e-7b5a-4b42-bc27-d269031ba14c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f9f2088-1a9a-41a2-aaa2-c7a2064235d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  14.2983225271588, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {af91dcd3-5904-4c20-b84f-ca0b1be16697}, !- Handle
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:AdditionalProperties,
  {a0d984de-4e56-4ecf-b9e4-472885a65d16}, !- Handle
  {4d269b3e-7b5a-4b42-bc27-d269031ba14c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:AdditionalProperties,
  {1b356603-2a0e-41e1-8bff-4d33c92efd55}, !- Handle
  {7e1540f0-4c55-44d0-883f-04a5ab9e36e0}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  5;                                      !- Feature Value 1

OS:AdditionalProperties,
  {e2602710-22cc-4b43-8e80-70403993913d}, !- Handle
  {9058b30a-6b55-42a9-8eb4-7d6de339dc23}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4;                                      !- Feature Value 1

OS:AdditionalProperties,
  {fdf875f8-865a-4b14-8383-70b4587086a5}, !- Handle
  {f2ac457c-ebc9-4882-a972-2a3fc539cc18}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:AdditionalProperties,
  {939917bc-7062-414b-9135-0b57477975bc}, !- Handle
  {e9991a10-0f10-47d7-9a78-afb1443e2639}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  6;                                      !- Feature Value 1

OS:AdditionalProperties,
  {6d6b1137-77cd-4886-82b5-b8c45ac80f78}, !- Handle
  {21d68d98-034d-4473-b81d-114d7841b372}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  2;                                      !- Feature Value 1

OS:SpaceType,
  {16aa2a77-7fe5-4103-bf0e-36b7813c20be}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Handle
  conditioned space 1,                    !- Name
  {16d57fe7-e393-495c-8ce5-0a18731df615}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.23495,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}; !- Thermal Zone Name

OS:Surface,
  {87ce9a31-badb-42dc-a0f7-4da80c58b804}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8878c1-01b4-4538-ac90-9e7bc079d3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, 0,  !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 12.0075125150882, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0220c865-64b4-4667-9adc-7507be6fa36f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 12.0075125150882, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  0, 0, -2.77555756156289e-17;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  0, 12.0075125150882, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6871ebe-aa94-4da5-8a58-d95cc280d49f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 12.0075125150882, -2.77555756156289e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ae4a5b-c686-420a-b709-681afd582a4e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ac457c-ebc9-4882-a972-2a3fc539cc18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3e8ace3-6bed-4f55-a4c7-fe5714ae3719}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9991a10-0f10-47d7-9a78-afb1443e2639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5a6b88-ba31-4267-9e71-ab42a2395ad7}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, -4.82502926502093e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9681b79e-bc7d-451c-a2e8-3630a76cb45c}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a6aeb0-d733-4f60-82e9-aa6f6d373ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {bd2fda71-e168-4585-9c82-c624d0d27c31}, !- Handle
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  8;                                      !- Feature Value 1

OS:AdditionalProperties,
  {699d0f7c-a449-457c-ab03-25beab301b2c}, !- Handle
  {9681b79e-bc7d-451c-a2e8-3630a76cb45c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  16;                                     !- Feature Value 1

OS:AdditionalProperties,
  {bc83a3aa-f3ee-4ce4-8a47-565c7acc3b1d}, !- Handle
  {d3e8ace3-6bed-4f55-a4c7-fe5714ae3719}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  13;                                     !- Feature Value 1

OS:AdditionalProperties,
  {5ba81a8d-42f7-4f34-b69e-ecec09c7652d}, !- Handle
  {0220c865-64b4-4667-9adc-7507be6fa36f}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  15;                                     !- Feature Value 1

OS:AdditionalProperties,
  {9aac532f-ddf2-4f6b-be57-70b332668d72}, !- Handle
  {87ce9a31-badb-42dc-a0f7-4da80c58b804}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  9;                                      !- Feature Value 1

OS:AdditionalProperties,
  {244d49bf-6a5b-418c-b320-3d9347f72a93}, !- Handle
  {6c5a6b88-ba31-4267-9e71-ab42a2395ad7}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  14;                                     !- Feature Value 1

OS:AdditionalProperties,
  {02f8c070-ab64-42d5-b5de-adc45ff0fdba}, !- Handle
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  10;                                     !- Feature Value 1

OS:AdditionalProperties,
  {b2882251-21bb-4b92-a4b7-967a0873fed7}, !- Handle
  {23ae4a5b-c686-420a-b709-681afd582a4e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  12;                                     !- Feature Value 1

OS:AdditionalProperties,
  {3933e028-a9be-41f0-a4d0-b84047224b6f}, !- Handle
  {b6871ebe-aa94-4da5-8a58-d95cc280d49f}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  11;                                     !- Feature Value 1

OS:SpaceType,
  {16d57fe7-e393-495c-8ce5-0a18731df615}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  conditioned space;                      !- Standards Space Type

OS:Space,
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Handle
  conditioned space story 2,              !- Name
  {44eec1a8-67ea-4416-9963-e059d38aae01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.67335,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {d138d22f-1c7b-4930-ae6e-370badfa3acf}; !- Thermal Zone Name

OS:Surface,
  {5f9f2088-1a9a-41a2-aaa2-c7a2064235d3}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d269b3e-7b5a-4b42-bc27-d269031ba14c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  21.6135225271588, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  14.2983225271588, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fcd785-8917-453e-b90c-065e5b353861}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 12.0075125150882, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, 0,  !- X,Y,Z Vertex 3 {m}
  0, 12.0075125150882, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846f9c77-da18-415a-9d5e-4ec54b4f8ddf}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.6135225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  21.6135225271588, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 12.0075125150882, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c7bb15-964a-4a0d-b879-90205f84b7b2}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.2983225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 2 {m}
  14.2983225271588, -3.6576, 0,           !- X,Y,Z Vertex 3 {m}
  21.6135225271588, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf694ad-c694-4a69-80dd-670d8aef018b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.2983225271588, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8108092b-473e-42d3-af7a-d86ac5e0840c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3a9fe7-63e5-4f39-b179-982abdb5f884}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911f2488-d7c8-4607-abdc-10cad88620c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2ea593c7-a543-4ae4-a6a6-4acd6fb4c82a}, !- Handle
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  17;                                     !- Feature Value 1

OS:AdditionalProperties,
  {bf7aa893-4222-4e65-b2bb-f6f2a71a06da}, !- Handle
  {5b3a9fe7-63e5-4f39-b179-982abdb5f884}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  25;                                     !- Feature Value 1

OS:AdditionalProperties,
  {91db79b8-d11e-493b-bf50-050e1e072140}, !- Handle
  {cbf694ad-c694-4a69-80dd-670d8aef018b}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  22;                                     !- Feature Value 1

OS:AdditionalProperties,
  {de7bcb4f-e005-410f-b8bb-23b4c5c168b4}, !- Handle
  {d3c7bb15-964a-4a0d-b879-90205f84b7b2}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  21;                                     !- Feature Value 1

OS:AdditionalProperties,
  {85975c7e-712f-4255-bcc4-c3e8df61af1e}, !- Handle
  {846f9c77-da18-415a-9d5e-4ec54b4f8ddf}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  20;                                     !- Feature Value 1

OS:AdditionalProperties,
  {219a0914-ce21-4953-9ce0-b8de3f349134}, !- Handle
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  19;                                     !- Feature Value 1

OS:AdditionalProperties,
  {b986d96b-c50c-486f-9736-9d9990c9d752}, !- Handle
  {f6fcd785-8917-453e-b90c-065e5b353861}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  24;                                     !- Feature Value 1

OS:AdditionalProperties,
  {5ae0a718-10eb-4f77-b710-b966d202f2c9}, !- Handle
  {8108092b-473e-42d3-af7a-d86ac5e0840c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  23;                                     !- Feature Value 1

OS:AdditionalProperties,
  {6eb53046-908c-4c0e-9bef-24704655f5ec}, !- Handle
  {5f9f2088-1a9a-41a2-aaa2-c7a2064235d3}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  18;                                     !- Feature Value 1

OS:SpaceType,
  {44eec1a8-67ea-4416-9963-e059d38aae01}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  conditioned space;                      !- Standards Space Type

OS:Surface,
  {911f2488-d7c8-4607-abdc-10cad88620c6}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b3a9fe7-63e5-4f39-b179-982abdb5f884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, -8.88178419700125e-16, !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 0, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, -8.88178419700125e-16,            !- X,Y,Z Vertex 3 {m}
  0, 12.0075125150882, -8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {84cc9730-1c57-42f5-a236-c77f4776482e}, !- Handle
  {911f2488-d7c8-4607-abdc-10cad88620c6}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  26;                                     !- Feature Value 1

OS:Surface,
  {3db58796-6b59-4f8f-b340-3221530f69d7}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.00375625754411, 3.00187812877205,  !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 6.00375625754411, 3.00187812877205, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0, 12.0075125150882, -8.88178419700125e-16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c7194d7-c1eb-4c34-9f80-ad15d69a0749}, !- Handle
  {3db58796-6b59-4f8f-b340-3221530f69d7}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  27;                                     !- Feature Value 1

OS:Surface,
  {48f2a346-659f-4339-8cfa-b4675f6c9bff}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 6.00375625754411, 3.00187812877205, !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 0, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, -8.88178419700125e-16; !- X,Y,Z Vertex 3 {m}

OS:AdditionalProperties,
  {ccee4d9d-53b0-4a0f-b9b0-4b82ab56da5e}, !- Handle
  {48f2a346-659f-4339-8cfa-b4675f6c9bff}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  28;                                     !- Feature Value 1

OS:Surface,
  {911a7e56-e386-4815-8769-2482b919e802}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.00375625754411, 3.00187812877205,  !- X,Y,Z Vertex 1 {m}
  0, 12.0075125150882, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  0, 0, -8.88178419700125e-16;            !- X,Y,Z Vertex 3 {m}

OS:AdditionalProperties,
  {0cb8bb8c-6209-415b-84aa-4f586be4dfbf}, !- Handle
  {911a7e56-e386-4815-8769-2482b919e802}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  30;                                     !- Feature Value 1

OS:Space,
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Handle
  attic - vented 1,                       !- Name
  {ec3b275d-e524-4a9c-bb00-606f1c123712}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  5.11175,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {facd1811-b782-4f35-a480-3f2bd8701dde}; !- Thermal Zone Name

OS:AdditionalProperties,
  {ea99d3a2-c11e-473f-8a43-296ff7c32d73}, !- Handle
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  31;                                     !- Feature Value 1

OS:ThermalZone,
  {facd1811-b782-4f35-a480-3f2bd8701dde}, !- Handle
  attic - vented,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9eec07c6-8f5d-4319-a570-a59532f85c22}, !- Zone Air Inlet Port List
  {adb12ef6-074c-46c2-86ba-224a7bd7bac2}, !- Zone Air Exhaust Port List
  {66e18f70-493c-418a-9b9f-e4f178954aea}, !- Zone Air Node Name
  {abc32e50-e364-41a0-9bc9-35d99df2863f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97a6d8b2-c4cd-4f2e-a98e-9f451ccd54b4}, !- Handle
  Node 3,                                 !- Name
  {66e18f70-493c-418a-9b9f-e4f178954aea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e18f70-493c-418a-9b9f-e4f178954aea}, !- Handle
  {facd1811-b782-4f35-a480-3f2bd8701dde}, !- Source Object
  11,                                     !- Outlet Port
  {97a6d8b2-c4cd-4f2e-a98e-9f451ccd54b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9eec07c6-8f5d-4319-a570-a59532f85c22}, !- Handle
  {facd1811-b782-4f35-a480-3f2bd8701dde}; !- HVAC Component

OS:PortList,
  {adb12ef6-074c-46c2-86ba-224a7bd7bac2}, !- Handle
  {facd1811-b782-4f35-a480-3f2bd8701dde}; !- HVAC Component

OS:PortList,
  {abc32e50-e364-41a0-9bc9-35d99df2863f}, !- Handle
  {facd1811-b782-4f35-a480-3f2bd8701dde}; !- HVAC Component

OS:Sizing:Zone,
  {6bd7ed13-6dc8-40c1-b2b0-012043596971}, !- Handle
  {facd1811-b782-4f35-a480-3f2bd8701dde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f305e272-72c2-4794-a3db-ef1bd98b9581}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {facd1811-b782-4f35-a480-3f2bd8701dde}; !- Thermal Zone

OS:SpaceType,
  {ec3b275d-e524-4a9c-bb00-606f1c123712}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented;                         !- Standards Space Type

OS:ThermalZone,
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}, !- Handle
  basement - unconditioned,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a27c63f-03a7-4751-864e-2401ca371d1a}, !- Zone Air Inlet Port List
  {ebdb1009-e46e-4665-9287-522ecdcd883b}, !- Zone Air Exhaust Port List
  {39a39fd7-aee0-4515-89d9-8ef776fa3c06}, !- Zone Air Node Name
  {d32292ec-9c14-49d3-8692-c35b261af366}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd75fa5e-9a68-4157-ba74-aaa119cded6f}, !- Handle
  Node 4,                                 !- Name
  {39a39fd7-aee0-4515-89d9-8ef776fa3c06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39a39fd7-aee0-4515-89d9-8ef776fa3c06}, !- Handle
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}, !- Source Object
  11,                                     !- Outlet Port
  {dd75fa5e-9a68-4157-ba74-aaa119cded6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a27c63f-03a7-4751-864e-2401ca371d1a}, !- Handle
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}; !- HVAC Component

OS:PortList,
  {ebdb1009-e46e-4665-9287-522ecdcd883b}, !- Handle
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}; !- HVAC Component

OS:PortList,
  {d32292ec-9c14-49d3-8692-c35b261af366}, !- Handle
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}; !- HVAC Component

OS:Sizing:Zone,
  {56619d11-8c0a-4faf-8f2e-5912a23c1249}, !- Handle
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cea1a922-2772-4ddd-b7d5-0c5aa049eb74}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}; !- Thermal Zone

OS:Space,
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Handle
  basement - unconditioned 1,             !- Name
  {7370a3fc-6ad0-4f94-a1bc-89043a71647a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {88cb33e6-7e07-4523-8b1b-b7fe02ca3452}; !- Thermal Zone Name

OS:Surface,
  {0b79e45e-ebf1-48c1-8346-577515295395}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12.0075125150882, 0,                 !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, 0,  !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 3.6576, 0,            !- X,Y,Z Vertex 4 {m}
  14.2983225271588, 3.6576, 0,            !- X,Y,Z Vertex 5 {m}
  14.2983225271588, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cc31d665-d5ce-40f7-9c5f-b6f6f8b3b285}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 12.0075125150882, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a7dded-4a7e-47a6-8adf-0936ff02a499}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, 0,  !- X,Y,Z Vertex 3 {m}
  0, 12.0075125150882, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c66f64-e6af-4dbc-8734-df4287f198e7}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 12.0075125150882, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e3ca04-b689-4fb0-93da-a2d97c66f6f6}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03bc13e3-19bb-430a-afbd-d6df9e83410e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153fa5b9-c7c3-40cc-8207-67fa961fa96c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5136eeeb-afda-48e1-b85a-206c7e00ae3e}, !- Handle
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  32;                                     !- Feature Value 1

OS:AdditionalProperties,
  {9aabff37-d4ed-409d-b0ad-d778172feb18}, !- Handle
  {153fa5b9-c7c3-40cc-8207-67fa961fa96c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  38;                                     !- Feature Value 1

OS:AdditionalProperties,
  {dab57ee8-e0d5-44f7-8066-d1c643f056ab}, !- Handle
  {b2e3ca04-b689-4fb0-93da-a2d97c66f6f6}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  36;                                     !- Feature Value 1

OS:AdditionalProperties,
  {d93b991a-c0c8-44be-b141-36a653eb578b}, !- Handle
  {a9c66f64-e6af-4dbc-8734-df4287f198e7}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  35;                                     !- Feature Value 1

OS:AdditionalProperties,
  {6070d482-7daf-47a7-973b-6578a3e7b54e}, !- Handle
  {37a7dded-4a7e-47a6-8adf-0936ff02a499}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  34;                                     !- Feature Value 1

OS:AdditionalProperties,
  {116c6906-60c2-45bc-9592-97a4ef3f336d}, !- Handle
  {03bc13e3-19bb-430a-afbd-d6df9e83410e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  37;                                     !- Feature Value 1

OS:AdditionalProperties,
  {ba3e9dcb-eeb4-499c-8b32-bafca6f0e106}, !- Handle
  {cc31d665-d5ce-40f7-9c5f-b6f6f8b3b285}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  39;                                     !- Feature Value 1

OS:AdditionalProperties,
  {0f07cec3-82a0-4301-aeff-37b791748234}, !- Handle
  {0b79e45e-ebf1-48c1-8346-577515295395}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  33;                                     !- Feature Value 1

OS:SpaceType,
  {7370a3fc-6ad0-4f94-a1bc-89043a71647a}, !- Handle
  Space Type 5,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  basement - unconditioned;               !- Standards Space Type

OS:Surface,
  {96d8a9f3-0214-4efc-b61b-c43a9de72951}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.67335,                          !- X,Y,Z Vertex 1 {m}
  0, 12.0075125150882, 2.67335,           !- X,Y,Z Vertex 2 {m}
  0, 12.0075125150882, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af65677-a60f-4107-9dd6-df9cdad66b7b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.0075125150882, 2.67335,           !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 12.0075125150882, 2.67335, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 12.0075125150882, 2.4384, !- X,Y,Z Vertex 3 {m}
  0, 12.0075125150882, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3024db-efc4-48ec-8dbe-b41244b9c396}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, 2.67335, !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, 2.67335,      !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 12.0075125150882, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1446d841-7964-4eb7-bbee-bf0b1c2aefdc}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 3.6576, 2.67335,      !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, 2.67335,      !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, 2.4384,       !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e947be61-45ce-47fe-87df-a61bd626fd8e}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 3.6576, 2.67335,      !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, 2.67335,           !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ea79fc-0bba-46d0-b972-1161c5c38064}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.67335,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.67335,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8878c1-01b4-4538-ac90-9e7bc079d3ba}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff1059b2-67ad-4d2c-b578-bade4cde1692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ce9a31-badb-42dc-a0f7-4da80c58b804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.67335,           !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 3.6576, 2.67335,      !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 3.6576, 2.67335,      !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 12.0075125150882, 2.67335, !- X,Y,Z Vertex 4 {m}
  0, 12.0075125150882, 2.67335,           !- X,Y,Z Vertex 5 {m}
  0, 0, 2.67335;                          !- X,Y,Z Vertex 6 {m}

OS:AdditionalProperties,
  {002bb001-5083-4a3c-bcd4-f5483b320c38}, !- Handle
  {0e8878c1-01b4-4538-ac90-9e7bc079d3ba}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  49;                                     !- Feature Value 1

OS:AdditionalProperties,
  {23c38d0b-8ca5-436c-b2ef-0acd2242ca83}, !- Handle
  {e947be61-45ce-47fe-87df-a61bd626fd8e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  46;                                     !- Feature Value 1

OS:AdditionalProperties,
  {3e70d302-1f00-433e-8431-14e3edd6f550}, !- Handle
  {1446d841-7964-4eb7-bbee-bf0b1c2aefdc}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  45;                                     !- Feature Value 1

OS:AdditionalProperties,
  {95594f9e-2fb8-4296-99ad-56419b70d336}, !- Handle
  {96d8a9f3-0214-4efc-b61b-c43a9de72951}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  48;                                     !- Feature Value 1

OS:AdditionalProperties,
  {1793350d-dc82-440b-b09e-8cd5b6011d7e}, !- Handle
  {ab3024db-efc4-48ec-8dbe-b41244b9c396}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  44;                                     !- Feature Value 1

OS:AdditionalProperties,
  {e794ce74-5d03-436a-862b-55118b8e268d}, !- Handle
  {1af65677-a60f-4107-9dd6-df9cdad66b7b}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  43;                                     !- Feature Value 1

OS:AdditionalProperties,
  {234dd59e-16cc-40b5-a536-97a9cac3ff00}, !- Handle
  {28ea79fc-0bba-46d0-b972-1161c5c38064}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  47;                                     !- Feature Value 1

OS:Surface,
  {e27c0acc-a360-4ad6-9daa-1159ce27bc97}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32d0c2e2-f42e-4b87-9c92-b77493909d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, -2.77555756156289e-17, !- X,Y,Z Vertex 2 {m}
  14.2983225271588, -3.6576, -2.77555756156289e-17, !- X,Y,Z Vertex 3 {m}
  14.2983225271588, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a6aeb0-d733-4f60-82e9-aa6f6d373ad1}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9681b79e-bc7d-451c-a2e8-3630a76cb45c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 12.0075125150882, 0,  !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  14.2983225271588, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 12.0075125150882, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1952a017-7bb2-4be4-85f9-df54cf66d730}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b81e0cb3-60bd-4911-9756-fa1b089a79c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a521ced-d5e2-4451-a0ef-3b225b26481e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, -3.6576, 2.4384,      !- X,Y,Z Vertex 1 {m}
  21.6135225271588, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  14.2983225271588, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  14.2983225271588, -3.6576, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7f44c7bb-cf7b-4f9a-82ca-54dd8eae642f}, !- Handle
  {32a6aeb0-d733-4f60-82e9-aa6f6d373ad1}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  56;                                     !- Feature Value 1

OS:AdditionalProperties,
  {4c405ac2-74ee-4424-a77d-3a0f54dd406a}, !- Handle
  {e27c0acc-a360-4ad6-9daa-1159ce27bc97}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  57;                                     !- Feature Value 1

OS:AdditionalProperties,
  {6b6079bb-a16c-486e-87fd-c2ee7c6a3b7e}, !- Handle
  {1952a017-7bb2-4be4-85f9-df54cf66d730}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  59;                                     !- Feature Value 1

OS:Surface,
  {4c3ca2d3-5038-4d83-8289-0e3508271b9e}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6135225271588, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  17.9559225271588, 3.6576, 1.8288,       !- X,Y,Z Vertex 2 {m}
  17.9559225271588, -3.6576, 1.8288,      !- X,Y,Z Vertex 3 {m}
  21.6135225271588, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8c1d67a6-114a-48b2-95b6-240238428a81}, !- Handle
  {4c3ca2d3-5038-4d83-8289-0e3508271b9e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  51;                                     !- Feature Value 1

OS:Surface,
  {688c38cd-895a-4c94-850e-10e8073e449a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  21.6135225271588, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  17.9559225271588, -3.6576, 1.8288;      !- X,Y,Z Vertex 3 {m}

OS:AdditionalProperties,
  {17b1d187-b362-4755-b1ab-8fffb1157d11}, !- Handle
  {688c38cd-895a-4c94-850e-10e8073e449a}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  52;                                     !- Feature Value 1

OS:Surface,
  {c59b56b8-739d-4859-9ecb-f1163ff8f261}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  14.2983225271588, -3.6576, 0,           !- X,Y,Z Vertex 2 {m}
  17.9559225271588, -3.6576, 1.8288,      !- X,Y,Z Vertex 3 {m}
  17.9559225271588, 3.6576, 1.8288;       !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6fd37f2-de2a-48eb-9260-acf96924013d}, !- Handle
  {c59b56b8-739d-4859-9ecb-f1163ff8f261}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  53;                                     !- Feature Value 1

OS:Surface,
  {2a521ced-d5e2-4451-a0ef-3b225b26481e}, !- Handle
  Surface 44 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1952a017-7bb2-4be4-85f9-df54cf66d730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2983225271588, -3.6576, 0,           !- X,Y,Z Vertex 1 {m}
  14.2983225271588, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  21.6135225271588, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  21.6135225271588, -3.6576, 0;           !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1c40d7f3-8469-4ff1-842a-957577b77325}, !- Handle
  {2a521ced-d5e2-4451-a0ef-3b225b26481e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  55;                                     !- Feature Value 1

OS:SpaceType,
  {0e448e7e-7fda-490d-bd39-f5fef0b55e26}, !- Handle
  Space Type 6,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  attic - vented;                         !- Standards Space Type

OS:Surface,
  {ba1cc2ae-3d8f-49e5-8c5d-9095294d737c}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a706011d-5136-4130-86fb-34bec2552fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.00375625754411, 3.00187812877205,  !- X,Y,Z Vertex 1 {m}
  0, -4.68837453304988e-17, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  21.6135225271588, -4.68837453304988e-17, 0, !- X,Y,Z Vertex 3 {m}
  21.6135225271588, 6.00375625754411, 3.00187812877205; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e0221ffe-7cc7-4d94-9a23-28dd8e76117c}, !- Handle
  {ba1cc2ae-3d8f-49e5-8c5d-9095294d737c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  58;                                     !- Feature Value 1

OS:SubSurface,
  {20fb5c78-b3ac-46fc-bd1b-a4dde3cdd5d2}, !- Handle
  Surface 13 - Door,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {dd9e2ca6-d8aa-4cf6-9989-f43c5e16b85a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ccd9004e-8ea6-4dd0-acfc-7d9a4c89fd94}, !- Handle
  {20fb5c78-b3ac-46fc-bd1b-a4dde3cdd5d2}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  60;                                     !- Feature Value 1

OS:Surface,
  {dd9e2ca6-d8aa-4cf6-9989-f43c5e16b85a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.127, 0, -2.42028619368284e-17,        !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, -4.82502926502093e-16; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {01e616ec-30ce-46db-ab44-d42ec9bcd807}, !- Handle
  {dd9e2ca6-d8aa-4cf6-9989-f43c5e16b85a}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  14;                                     !- Feature Value 1

OS:Surface,
  {07646bdc-326d-4f37-a32c-836a1f84aaaa}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e9c216f-3552-409f-9d20-3756fc357eea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, -2.77555756156289e-17,            !- X,Y,Z Vertex 3 {m}
  0.127, 0, -2.42028619368284e-17;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2f764d62-25d1-41e1-a1c0-e2224338604e}, !- Handle
  {07646bdc-326d-4f37-a32c-836a1f84aaaa}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  14;                                     !- Feature Value 1

OS:SubSurface,
  {58f220c2-5666-402f-b407-f50f07d0dc7e}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0842223104439, 12.007513704, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.0842223104439, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  16.240622586, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  16.240622586, 12.007513704, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {43468aa2-feb4-401e-9ac0-788956598c2f}, !- Handle
  {58f220c2-5666-402f-b407-f50f07d0dc7e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  61;                                     !- Feature Value 1

OS:SubSurface,
  {e3dd5d96-4515-4804-9592-0e3bf460b702}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.179662586, 12.007513704, 2.1336,     !- X,Y,Z Vertex 1 {m}
  16.179662586, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  15.3360628615561, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  15.3360628615561, 12.007513704, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5134d3b1-ca3a-41ca-8947-1b21ea99d8bc}, !- Handle
  {e3dd5d96-4515-4804-9592-0e3bf460b702}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  62;                                     !- Feature Value 1

OS:SubSurface,
  {3b3709ae-b50f-4994-aadc-08f9626b0c94}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6808414484439, 12.007513704, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.6808414484439, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  10.837241724, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  10.837241724, 12.007513704, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7f817fee-5668-4695-8363-22908b982b80}, !- Handle
  {3b3709ae-b50f-4994-aadc-08f9626b0c94}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  63;                                     !- Feature Value 1

OS:SubSurface,
  {9333face-377a-43d6-bf9e-098022677423}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.776281724, 12.007513704, 2.1336,     !- X,Y,Z Vertex 1 {m}
  10.776281724, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  9.93268199955612, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  9.93268199955612, 12.007513704, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {927d72a7-7627-4c13-a3b8-609c96702382}, !- Handle
  {9333face-377a-43d6-bf9e-098022677423}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  64;                                     !- Feature Value 1

OS:SubSurface,
  {01814403-8638-41ce-85bc-a5ab1186bbec}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d374bc5-e07e-4f46-8dee-5a9865f313e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.82518072422194, 12.007513704, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.82518072422194, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  4.98158099977806, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  4.98158099977806, 12.007513704, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0e9ac548-750b-44a7-a7e0-b74dd2466dc0}, !- Handle
  {01814403-8638-41ce-85bc-a5ab1186bbec}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  65;                                     !- Feature Value 1

OS:SubSurface,
  {ff2a8919-7754-4927-b3fe-4eb6993f83b8}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0842223104439, 12.007513704, 2.1336, !- X,Y,Z Vertex 1 {m}
  17.0842223104439, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  16.240622586, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  16.240622586, 12.007513704, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {519cc119-2544-41f8-a9b0-04ff53e05411}, !- Handle
  {ff2a8919-7754-4927-b3fe-4eb6993f83b8}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  66;                                     !- Feature Value 1

OS:SubSurface,
  {0c2dec37-1043-4554-87bb-ff6d60978dc3}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.179662586, 12.007513704, 2.1336,     !- X,Y,Z Vertex 1 {m}
  16.179662586, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  15.3360628615561, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  15.3360628615561, 12.007513704, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1198918d-228e-4792-8e3b-8f559c51d217}, !- Handle
  {0c2dec37-1043-4554-87bb-ff6d60978dc3}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  67;                                     !- Feature Value 1

OS:SubSurface,
  {3072e328-d482-41e1-8697-01be6e946b9d}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6808414484439, 12.007513704, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.6808414484439, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  10.837241724, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  10.837241724, 12.007513704, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c1e2dcb5-38b6-426c-95b2-3cdfb8345f90}, !- Handle
  {3072e328-d482-41e1-8697-01be6e946b9d}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  68;                                     !- Feature Value 1

OS:SubSurface,
  {fadd6fb7-7787-4e00-b8d4-43e641704a59}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.776281724, 12.007513704, 2.1336,     !- X,Y,Z Vertex 1 {m}
  10.776281724, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  9.93268199955612, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  9.93268199955612, 12.007513704, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2b755d3e-4394-4474-b487-b4d7cd6e5e80}, !- Handle
  {fadd6fb7-7787-4e00-b8d4-43e641704a59}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  69;                                     !- Feature Value 1

OS:SubSurface,
  {78585d9a-2c78-40a5-9190-4910ff9bb29d}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727d6cd3-100a-4721-9020-26a641b1806e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.82518072422194, 12.007513704, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.82518072422194, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 2 {m}
  4.98158099977806, 12.007513704, 1.0090815673163, !- X,Y,Z Vertex 3 {m}
  4.98158099977806, 12.007513704, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {499f4232-6853-43fb-8faf-7d22c2bed8fe}, !- Handle
  {78585d9a-2c78-40a5-9190-4910ff9bb29d}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  70;                                     !- Feature Value 1

OS:SubSurface,
  {3460fee3-054f-4bfb-845c-c1e935fe080e}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6871ebe-aa94-4da5-8a58-d95cc280d49f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.613523448, 6.97301941466511, 2.1336, !- X,Y,Z Vertex 1 {m}
  21.613523448, 6.97301941466511, 1.02846643603259, !- X,Y,Z Vertex 2 {m}
  21.613523448, 7.802076852, 1.02846643603259, !- X,Y,Z Vertex 3 {m}
  21.613523448, 7.802076852, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3a787e82-cc01-4321-a886-1888eb9e8770}, !- Handle
  {3460fee3-054f-4bfb-845c-c1e935fe080e}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  71;                                     !- Feature Value 1

OS:SubSurface,
  {2733a109-bbe3-474a-8202-aff27ed38e84}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6871ebe-aa94-4da5-8a58-d95cc280d49f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.613523448, 7.863036852, 2.1336,      !- X,Y,Z Vertex 1 {m}
  21.613523448, 7.863036852, 1.02846643603259, !- X,Y,Z Vertex 2 {m}
  21.613523448, 8.69209428933489, 1.02846643603259, !- X,Y,Z Vertex 3 {m}
  21.613523448, 8.69209428933489, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d99a3239-fa4c-4603-b797-005c53b48e2e}, !- Handle
  {2733a109-bbe3-474a-8202-aff27ed38e84}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  72;                                     !- Feature Value 1

OS:SubSurface,
  {74315187-9d7a-4bc8-8d6b-902b35a1b103}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {846f9c77-da18-415a-9d5e-4ec54b4f8ddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.613523448, 0.730661781141158, 2.1336, !- X,Y,Z Vertex 1 {m}
  21.613523448, 0.730661781141158, 1.06325060511716, !- X,Y,Z Vertex 2 {m}
  21.613523448, 1.533624568, 1.06325060511716, !- X,Y,Z Vertex 3 {m}
  21.613523448, 1.533624568, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78a00ed1-1d3b-45f1-9b08-00d44995839c}, !- Handle
  {74315187-9d7a-4bc8-8d6b-902b35a1b103}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  73;                                     !- Feature Value 1

OS:SubSurface,
  {3e97d565-b6d6-40a0-8caf-da4c3fcd8bc5}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {846f9c77-da18-415a-9d5e-4ec54b4f8ddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.613523448, 1.594584568, 2.1336,      !- X,Y,Z Vertex 1 {m}
  21.613523448, 1.594584568, 1.06325060511716, !- X,Y,Z Vertex 2 {m}
  21.613523448, 2.39754735485884, 1.06325060511716, !- X,Y,Z Vertex 3 {m}
  21.613523448, 2.39754735485884, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cfdc4ce9-6369-4263-971c-927f773c1fa6}, !- Handle
  {3e97d565-b6d6-40a0-8caf-da4c3fcd8bc5}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  74;                                     !- Feature Value 1

OS:SubSurface,
  {e594c3ca-6a05-43e8-a7d4-ce666804a9f7}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {846f9c77-da18-415a-9d5e-4ec54b4f8ddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.613523448, 5.95236634914116, 2.1336, !- X,Y,Z Vertex 1 {m}
  21.613523448, 5.95236634914116, 1.06325060511716, !- X,Y,Z Vertex 2 {m}
  21.613523448, 6.755329136, 1.06325060511716, !- X,Y,Z Vertex 3 {m}
  21.613523448, 6.755329136, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d5e44e47-8a1a-4866-978e-600e17f5b4f9}, !- Handle
  {e594c3ca-6a05-43e8-a7d4-ce666804a9f7}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  75;                                     !- Feature Value 1

OS:SubSurface,
  {673daa49-973b-4e9a-8c2f-c77a80bfbae1}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {846f9c77-da18-415a-9d5e-4ec54b4f8ddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.613523448, 6.816289136, 2.1336,      !- X,Y,Z Vertex 1 {m}
  21.613523448, 6.816289136, 1.06325060511716, !- X,Y,Z Vertex 2 {m}
  21.613523448, 7.61925192285885, 1.06325060511716, !- X,Y,Z Vertex 3 {m}
  21.613523448, 7.61925192285885, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ada90368-6479-40ba-ac0a-3e9325604993}, !- Handle
  {673daa49-973b-4e9a-8c2f-c77a80bfbae1}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  76;                                     !- Feature Value 1

OS:SubSurface,
  {5e27030a-f976-4f57-82e1-70de428dd190}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c5a6b88-ba31-4267-9e71-ab42a2395ad7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.56929568444607, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.56929568444607, 0, 0.979971589150612, !- X,Y,Z Vertex 2 {m}
  5.434733352, 0, 0.979971589150612,      !- X,Y,Z Vertex 3 {m}
  5.434733352, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f964f551-a981-40f4-91c8-bff8dc3831b8}, !- Handle
  {5e27030a-f976-4f57-82e1-70de428dd190}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  77;                                     !- Feature Value 1

OS:SubSurface,
  {de7e6e5b-5e4c-4703-b21d-b12045c05b40}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c5a6b88-ba31-4267-9e71-ab42a2395ad7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.495693352, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  5.495693352, 0, 0.979971589150612,      !- X,Y,Z Vertex 2 {m}
  6.36113101955393, 0, 0.979971589150612, !- X,Y,Z Vertex 3 {m}
  6.36113101955393, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {26b30282-1fef-48e0-84f2-af0313fdc52c}, !- Handle
  {de7e6e5b-5e4c-4703-b21d-b12045c05b40}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  78;                                     !- Feature Value 1

OS:SubSurface,
  {09f4fb49-2074-434b-9170-808f4fa9812f}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c5a6b88-ba31-4267-9e71-ab42a2395ad7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.44904956622304, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.44904956622304, 0, 0.979971589150612, !- X,Y,Z Vertex 2 {m}
  10.314487233777, 0, 0.979971589150612,  !- X,Y,Z Vertex 3 {m}
  10.314487233777, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c39a144-d921-423f-b130-0095b31e22de}, !- Handle
  {09f4fb49-2074-434b-9170-808f4fa9812f}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  79;                                     !- Feature Value 1

OS:SubSurface,
  {7738cc75-906b-42d3-a6cd-af9d2e6266a4}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3c7bb15-964a-4a0d-b879-90205f84b7b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1378681791574, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  17.1378681791574, -3.6576, 1.08376216663284, !- X,Y,Z Vertex 2 {m}
  17.925443448, -3.6576, 1.08376216663284, !- X,Y,Z Vertex 3 {m}
  17.925443448, -3.6576, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c07ae4fd-9c91-4149-a1b3-4f91aff3bd00}, !- Handle
  {7738cc75-906b-42d3-a6cd-af9d2e6266a4}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  80;                                     !- Feature Value 1

OS:SubSurface,
  {27f6bd12-fc6b-47e0-b1f5-d3906194a4ef}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3c7bb15-964a-4a0d-b879-90205f84b7b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.986403448, -3.6576, 2.1336,          !- X,Y,Z Vertex 1 {m}
  17.986403448, -3.6576, 1.08376216663284, !- X,Y,Z Vertex 2 {m}
  18.7739787168426, -3.6576, 1.08376216663284, !- X,Y,Z Vertex 3 {m}
  18.7739787168426, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {673f5314-6a71-43d8-86f9-66a9ccc341da}, !- Handle
  {27f6bd12-fc6b-47e0-b1f5-d3906194a4ef}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  81;                                     !- Feature Value 1

OS:SubSurface,
  {deb1adeb-0965-4462-8b25-fe1302f39a54}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8108092b-473e-42d3-af7a-d86ac5e0840c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.83659429904052, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.83659429904052, 0, 0.935188321893015, !- X,Y,Z Vertex 2 {m}
  4.735627816, 0, 0.935188321893015,      !- X,Y,Z Vertex 3 {m}
  4.735627816, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3d410c95-ac0e-4d6d-91aa-05eeb5475569}, !- Handle
  {deb1adeb-0965-4462-8b25-fe1302f39a54}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  82;                                     !- Feature Value 1

OS:SubSurface,
  {5ddc4b09-c1d0-45e5-aceb-02c7c4a4fd8c}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8108092b-473e-42d3-af7a-d86ac5e0840c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.796587816, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  4.796587816, 0, 0.935188321893015,      !- X,Y,Z Vertex 2 {m}
  5.69562133295948, 0, 0.935188321893015, !- X,Y,Z Vertex 3 {m}
  5.69562133295948, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {79604aff-e70c-41e8-a00d-713e7876e945}, !- Handle
  {5ddc4b09-c1d0-45e5-aceb-02c7c4a4fd8c}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  83;                                     !- Feature Value 1

OS:SubSurface,
  {1004510a-8a80-4cf9-bf93-16eca3d9fbd1}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8108092b-473e-42d3-af7a-d86ac5e0840c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.08269887352026, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.08269887352026, 0, 0.935188321893015, !- X,Y,Z Vertex 2 {m}
  9.98173239047974, 0, 0.935188321893015, !- X,Y,Z Vertex 3 {m}
  9.98173239047974, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a4cd9a5a-bbfd-4464-833e-073eee2c6456}, !- Handle
  {1004510a-8a80-4cf9-bf93-16eca3d9fbd1}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  84;                                     !- Feature Value 1

OS:SubSurface,
  {bdc82ff8-6c7b-40d7-8f28-d639850ab871}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0220c865-64b4-4667-9adc-7507be6fa36f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.84724334932662, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.84724334932662, 1.05153163363562,  !- X,Y,Z Vertex 2 {m}
  0, 8.035489136, 1.05153163363562,       !- X,Y,Z Vertex 3 {m}
  0, 8.035489136, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a9aaa793-637e-47be-8c37-953085663fd1}, !- Handle
  {bdc82ff8-6c7b-40d7-8f28-d639850ab871}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  85;                                     !- Feature Value 1

OS:SubSurface,
  {d2314079-67b4-4bd4-b359-aa9e9df045ac}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0220c865-64b4-4667-9adc-7507be6fa36f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.974529136, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 7.974529136, 1.05153163363562,       !- X,Y,Z Vertex 2 {m}
  0, 7.16277492267339, 1.05153163363562,  !- X,Y,Z Vertex 3 {m}
  0, 7.16277492267339, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f5fdb52e-4621-40fe-b0ad-94c7837e17c8}, !- Handle
  {d2314079-67b4-4bd4-b359-aa9e9df045ac}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  86;                                     !- Feature Value 1

OS:SubSurface,
  {617544f1-7cb5-4f6b-a746-985d5edc768d}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0220c865-64b4-4667-9adc-7507be6fa36f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.40838167466331, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.40838167466331, 1.05153163363562,  !- X,Y,Z Vertex 2 {m}
  0, 3.59662746133669, 1.05153163363562,  !- X,Y,Z Vertex 3 {m}
  0, 3.59662746133669, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {89fd553c-2bcb-445d-b3f1-e4a8c168c034}, !- Handle
  {617544f1-7cb5-4f6b-a746-985d5edc768d}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  87;                                     !- Feature Value 1

OS:SubSurface,
  {087b0db0-5d66-4f5e-b1c4-51ff20774e90}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cbf694ad-c694-4a69-80dd-670d8aef018b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.298323448, -1.44080443309235, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.298323448, -1.44080443309235, 1.09920381862422, !- X,Y,Z Vertex 2 {m}
  14.298323448, -2.21679556690765, 1.09920381862422, !- X,Y,Z Vertex 3 {m}
  14.298323448, -2.21679556690765, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bc7cff3f-b105-4052-b0c7-d74945d994a1}, !- Handle
  {087b0db0-5d66-4f5e-b1c4-51ff20774e90}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  88;                                     !- Feature Value 1

OS:SubSurface,
  {bf6a4f54-9591-4bc9-8241-9e4a093e1fe1}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6fcd785-8917-453e-b90c-065e5b353861}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.84724334932662, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.84724334932662, 1.05153163363562,  !- X,Y,Z Vertex 2 {m}
  0, 8.035489136, 1.05153163363562,       !- X,Y,Z Vertex 3 {m}
  0, 8.035489136, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a6e9c0fd-a3ce-4627-9773-0eb6bbbc761c}, !- Handle
  {bf6a4f54-9591-4bc9-8241-9e4a093e1fe1}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  89;                                     !- Feature Value 1

OS:SubSurface,
  {7be82e49-fc82-43a3-9fae-b46aab8abb37}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6fcd785-8917-453e-b90c-065e5b353861}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.974529136, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 7.974529136, 1.05153163363562,       !- X,Y,Z Vertex 2 {m}
  0, 7.16277492267339, 1.05153163363562,  !- X,Y,Z Vertex 3 {m}
  0, 7.16277492267339, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ee33baa8-0c2e-4fcd-b829-c49bda7e8280}, !- Handle
  {7be82e49-fc82-43a3-9fae-b46aab8abb37}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90;                                     !- Feature Value 1

OS:SubSurface,
  {6316a031-d0e8-4dec-88e3-ba6e08dccc47}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6fcd785-8917-453e-b90c-065e5b353861}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.40838167466331, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.40838167466331, 1.05153163363562,  !- X,Y,Z Vertex 2 {m}
  0, 3.59662746133669, 1.05153163363562,  !- X,Y,Z Vertex 3 {m}
  0, 3.59662746133669, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {46a08214-1d41-488c-a606-483380d62433}, !- Handle
  {6316a031-d0e8-4dec-88e3-ba6e08dccc47}, !- Object Name
  Index,                                  !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  91;                                     !- Feature Value 1

